MANUAL PARA REDES DE DISTRIBUCIÓN
ELÉCTRICA SUBTERRÁNEA
ÍNDICE
0. INTRODUCCION ........................................................................................3
1 PROPOSITO Y ALCANCE ...........................................................................3
2. NORMATIVA APLICABLE ...........................................................................4
3. POLÍTICAS ....................................................................................... ……..5
4. DESCRIPCION DEL CONTENIDO .................................................................7
CAPÍTULO 1. CONDICIONES GENERALES PARA EL DISEÑO DEL PROYECTO….7
1.1INTRODUCCION…………………………………………………………………………...7
1.2 DISEÑO ....................................................................................................... 7
1.3 PLANOS .......................................................................................................8
CAPÍTULO 2. OBRA CIVIL…………………………………………………………………12
2.1 TRANSICIÓN AÉREO-SUBTERRÁNEO .........................................................12
2.2 CARACTERÍSTICAS OBRA CIVIL PARA BAJA TENSIÓN ................................14
2.3 BASES DE CONCRETO PARA INSTALACIÓN DE EQUIPOS............................16
2.4 SEÑALIZACION EN SITIO ...............................................................................16
CAPÍTULO 3. TRANSFORMADORES…………………………………………………………….20
3.1 TRANSFORMADORES TRIFÁSICOS TIPO PEDESTAL .......................................20
3.2 TRANSFORMADORES MONOFÁSICOS TIPO PEDESTAL. .................................32
3.3 TRANSFORMADORES MONOFÁSICOS TIPO SUMERGIBLE ..............................39
3.4 TRANSFORMADORES TRIFÁSICOS TIPO SUMERGIBLE ....................................46
CAPÍTULO 4. CONDUCTORES……………………………………………………………………..54
4.1 ESPECIFICACIONES DE CONDUCTORES PARA MEDIA TENSIÓN ....................... 54
4.2 CONSTRUCCIÓN. ................................................................................................ 55
4.3 PRUEBAS EN FÁBRICA ........................................................................................56
4.4 PRUEBAS DE ACEPTACIÓN PARA EL CONDUCTOR DESPUÉS DE INSTALADO .... 56
4.5 GARANTÍA ..............................................................................................................59
4.6 INFORMACIÓN TÉCNICA ..........................................................................................59
4.7 CABLES BAJA TENSIÓN............................................................................................60
4.8 PRUEBAS Y CONDICIONES DE INSTALACIÓN ............................................................60
CAPÍTULO 5. EQUIPOS DE PROTECCIÓN Y ACCESORIOS………………………………………62
5.1 EQUIPOS DE PROTECCIÓN Y SECCIONAMIENTO .................................................... 62
5.2 CORTACIRCUITOS .....................................................................................................62
5.3 FUSIBLE LIMITADOR DE CORRIENTE .........................................................................63
5.4 CUCHILLA SECCIONADORA.........................................................................................63
5.5 INTERRUPTOR (LLAVE SECCIONADORA) ....................................................................63
5.6 PARARRAYOS. ...........................................................................................................65
5.7 INTERRUPTOR PRINCIPAL DE ACOMETIDA DE MEDIA TENSIÓN. ............................... 66
5.8 REGLETAS DE DERIVACIÓN. ...................................................................................... 66
5.9 TERMINALES PARA LA TRANSICIÓN AÉREO - SUBTERRÁNEO ................................... 66
5.10 EMPALMES ............................................................................................................... 67
5.11 PUESTAS A TIERRA EN MEDIA TENSIÓN ................................................................... 68
5.12 SISTEMA DE PUESTA A TIERRA EN CIRCUITOS SECUNDARIOS. .............................. .68
5.13 PUNTOS DE ENTREGA Y MEDICIÓN ........................................................................... 69
5.14 ACCESORIOS EN MEDIA TENSIÓN ..............................................................................70
CAPÍTULO 6. ALUMBRADO PÚBLICO………………………………………………………………71
6.1 ALUMBRADO PÚBLICO .............................................................................................. 71
6.2 ESPECIFICACIONES DE LUMINARIAS PARA ZONAS SERVIDAS POR ICE .................. 71
6.3 ESPECIFICACIONES DE LUMINARIAS PARA ZONAS SERVIDAS POR CNFL. ...............73
5. DOCUMENTOS DE REFERENCIA............................................................................... ….84
6. CONTROL DE CAMBIOS ................................................................................................ 84
7. CONTROL DE ELABORACIÓN, REVISIÓN Y APROBACIÓN .................................... ………84
ANEXO Nº 1. SIMBOLOGÍA Y ACCESORIOS ................................................................. …….86
ANEXO Nº 2. FIGURAS ........................................................................................................ 104
0. INTRODUCCION
Con el desarrollo creciente de proyectos urbanísticos, comerciales e industriales en nuestro país, se ha incrementado el uso de la tecnología de la distribución eléctrica subterránea como resultado de las ventajas que presenta este esquema de distribución con respecto de otros. Así mismo, la distribución subterránea viene a ser la solución para satisfacer, de una manera adecuada, las necesidades cada vez mayores de los clientes de las empresas de distribución, por obtener un servicio de energía eléctrica de mayor calidad y con mejores índices de continuidad.
Esta situación ha hecho que las empresas del Grupo ICE se hayan dado a la tarea por emitir la normativa necesaria para la regulación de los nuevos sistemas de distribución eléctrica subterránea. Fue así como con la ejecución del nuevo sistema para la ciudad de San José, que la Compañía Nacional de Fuerza y Luz (CNFL) generó las primeras normas de distribución subterránea. Por su parte, la Subgerencia Sector Electricidad, a través de la Unidad Estratégica de Negocios (UEN) Servicio al Cliente Electricidad del Instituto Costarricense de Electricidad (ICE) formó una comisión que elaboró el documento “Manual para Redes de Distribución Subterránea 19.9/34.5 kV” (y sus anexos). Ambos esfuerzos integran la experiencia y conocimientos sobre esta tecnología y, actualmente, sirven como guía para los desarrolladores de nuevos proyectos.
El esfuerzo de las empresas del Grupo ICE, aunado al esfuerzo del Colegio de Ingenieros Electricistas, Mecánicos e Industriales (CIEMI) –parte del Colegio Federado de Ingenieros y Arquitectos-, ha sido integrado en este documento, con el fin de unificar ambas normativas y presentar una guía que sirva a los profesionales que diseñen, supervisen y ejecuten proyectos de distribución eléctrica subterránea, así como a fabricantes, proveedores y desarrolladores de equipo y materiales.
1 PROPOSITO Y ALCANCE
Establecer a nivel nacional, en las áreas servidas por las empresas del grupo ICE, los criterios, métodos, equipos y materiales utilizados en el planeamiento, diseño y construcción de redes de distribución eléctrica subterránea, lo cual permitirá obtener economía, confiabilidad, seguridad, estética y continuidad del servicio eléctrico por medio de instalaciones eficientes que requieran un mínimo de mantenimiento y una máxima calidad del servicio.
El Manual aplica para todas las dependencias del Grupo ICE y aquellos contratistas o clientes del Instituto Costarricense de Electricidad y la Compañía Nacional de Fuerza y Luz, o cualquier otra constituida o aliada que diseñen y construyan redes de distribución eléctrica subterránea financiadas por estos y que deberán ser traspasados a la empresa distribuidora.
2 NORMATIVA APLICABLE
NORMATIVA | CAMPO DE APLICACIÓN
Norma de la Autoridad Reguladora de los Servicios Públicos N° AR-NTCVS-2002 | “Calidad del voltaje de suministro”, Resolución N° RRG-2441-2001 DE LAS 8:20 HORAS DE 21 DE DICIEMBRE DE 2001.
Norma de la Autoridad Reguladora de los Servicios Públicos N° AR-NTACO-2002 | “Instalación y equipamiento de acometidas”, Resolución N° RRG-2444-2001 de las 8:50 horas de 21 de diciembre de 2001.
Código 41.00.001.2006 | Reglamento de Traspaso de Redes e Instalación de Distribución Eléctrica y de Telecomunicaciones
ASTM | Características mecánicas del acero de refuerzo para cajas de registro
ASTM | Determinación de cualidades físicas, mecánicas y pruebas en tubos de PVC SDR-41
ASTM D 3487 | Aceite dieléctrico para transformadores de distribución
AISI | Tanques de acero inoxidable para transformadores
ANSI / IEEE C 57.12.00 | Transformadores tipo pedestal
ANSI / IEEE C 57.109 | Requerimientos de corto circuito para transformadores de distribución
ANSI / IEEE C 57.12.28 | Establece los requerimientos de diseño, pintura y seguridad en la construcción de gabinetes de pedestal para transformadores
ANSI / IEEE 386 | Norma para accesorios con aislamiento en media tensión (codos, empalmes, terminales, regletas, etc.)
NEMA TP1 | Eficiencias de transformadores
ANSI / IEEE C 57.12.90 | Pruebas electromecánicas en transformadores pedestal
ICEA S-94-649 o IEC-840 | Diseño, fabricación y pruebas en cables de media tensión
IEC 885-2 | Descargas parciales en cables de media tensión
IEC 502, UL-44, UL-854 | Cables de baja tensión
NEC | Código Eléctrico (NFPA 70)
ANSI C 37.40, C 37.41, C 37.42 y NEMA 5G-2 | Equipos de protección monopolar “Corta Circuitos”.
ANSI / IEEE C 37.60, C 37.63, C 37.71, C 37.72, C 37.73, C 57.12.28, ASTM d 2472, IEC 56, IEC 265-1 | Interruptor para protección y seccionamiento Llave Seccionadora”.
NEMAX | Gabinete para el control electrónico de interruptor tipo poste y llave seccionadora.
USASI, NEMA y ANSI C | Pararrayos tipo poste 27 kV, 10 kA
IEEE 386, ANSI C 62.11 | Pararrayos tipo codo 27 kV, 10 kA
ANSI C 37.60, C 37.61, C 76.1 ANSI/ IEEE C 62.11, NEMA SG-13 | Interruptor tipo poste para la protección y seccionamiento bajo carga
IEEE 48, VDE 0278, IEC 502 | Terminales para cable de media tensión (mufas)
IEEE 404 | Empalmes rectos para cable de media tensión.
ANSI C 57.13 | Pedestal de medición para media tensión.
ANSI C 136.10 | Fotoceldas para alumbrado público
ASTM D 543 | Resistencia química en regletas de derivación secundarias (baja tensión), ante la presencia de líquidos agresivos (ácido sulfúrico, sulfato de sodio, clorato de sodio, hidróxido de sodio, etileno glicerado)
ANSI C 119.4 | Características físicas del conector, en regletas de derivación secundarias (baja tensión)
ANSI C 119.1 | Ampacidad en regletas de derivación secundarias (baja tensión)
UL 467 | Conectores de puesta a tierra en estructuras mecánicas
IEEE 837 | Conectores de comprensión para puestas a tierra
ASTM B1, B2, B3 y B8 | Especificaciones de conductores de cobre desnudo
(CIE) 132-1999 | Comisión Internacional de Iluminación
30.02.002.2006 | Reglamento para Instalaciones de telecomunicaciones en Urbanizaciones (RITU), aprobado por el Consejo Directivo del Instituto Costarricense de Electricidad en el artículo 6 de la sesión N° 5572 del 9 de diciembre de 2003, publicado en el diario oficial La Gaceta N° 145 del 26 de julio del 2004
3 POLÍTICAS
Los proyectos u obras que se diseñen y construyan para redes de distribución eléctrica de media tensión, califican como obra mayor, según definición del Reglamento para el trámite de planos y la conexión de los servicios eléctricos, telecomunicaciones y de otros en edificios del Colegio Federado de Ingenieros y Arquitectos, aprobado por su Junta Directiva vía Sesión Nº 37-03/04-G.E. de fecha 30 de setiembre del 2004. Estas instalaciones son redes de distribución que se incorporarán al sistema de las empresas distribuidoras de energía eléctrica.
Esta condición se establece independientemente que sean instaladas en vía pública o privada, razón por la cual se deberá aplicar y cumplir todo lo indicado en este documento.
Todos los proyectos que se diseñen o construyan en redes de media tensión, deberán ser avalados por los ingenieros autorizados por realizar obra mayor. Dichos profesionales tienen que ser miembros regulares de esta organización, sin excepción, ya que cada proyecto debe contar con un profesional responsable adscrito al CFIA.
Lo indicado en el párrafo anterior, prevalece tanto para obras que se desarrollarán y formarán parte de la red de distribución de la empresa distribuidora, así como para las obras que se ejecuten y queden desde la responsabilidad del cliente.
Cuando en este Manual se menciona las frases “empresa distribuidora” o “empresa distribuidora de energía eléctrica”, entiéndase empresas del Grupo ICE, es decir el Instituto Costarricense de Electricidad, la Compañía Nacional de Fuerza y Luz, o cualquier otra constituida o aliada..
La aplicación de la normativa establecida en el presente manual debe realizarse en total coordinación con la de telecomunicaciones, específicamente la indicada en el “Reglamento para Instalaciones de Telecomunicaciones en Urbanizaciones (RITU)”, esto, en el tanto estén involucradas redes eléctricas y de telecomunicaciones
Para efectos de constitución de servidumbre, aceptación de obras, formalización y traspaso de las redes eléctricas producto de la presente normativa, se aplicará el Reglamento de Traspaso de Redes e Instalaciones de Distribución Eléctrica y de Telecomunicaciones, indicado en la normativa aplicable del presente Manual.
4 DESCRIPCION DEL CONTENIDO
CAPÍTULO 1. CONDICIONES GENERALES PARA EL DISEÑO DEL PROYECTO
1.1 INTRODUCCIÓN
Las siguientes especificaciones y guías de diseño regirán la construcción de redes de distribución eléctricas subterráneas que operan a un nivel de tensión de 19.9 / 34.5kV, así como sus equipos y accesorios. Estas normas establecen los procedimientos por seguir durante las diferentes etapas de los proyectos que sean desarrollados por miembros regulares del CFIA y las obras construidas por las empresas del grupo ICE.
Cuando en este Manual se menciona las frases “empresa distribuidora” o “empresa distribuidora de energía eléctrica”, entiéndase empresas del Grupo ICE, es decir el Instituto Costarricense de Electricidad, la Compañía Nacional de Fuerza y Luz, o cualquier otra constituida o aliada..
1.2 DISEÑO
1.1.1 1.2.1 Consulta preliminar
En caso de ser necesario el profesional responsable deberá consultar, con la empresa distribuidora, la disponibilidad y calidad de energía existente, el tipo de configuración y otras características.
1.1.2 1.2.2 Proyecto
Para la realización del proyecto y sus respectivos sub-proyectos (etapas constructivas por realizar en un plazo preestablecido), se deberá contar con la siguiente información:
a) La memoria de cálculo, deberá contener como mínimo la siguiente información: criterios de diseño de cargas, demandas por cliente, transformador, circuito, cálculos de conductores, transformadores, aislamiento, corto circuito, coordinación de protecciones, cálculo mecánico de instalación de conductores, además, presentar los factores de diseño utilizados (Demanda, Carga, Diversidad, Coincidencia, Utilización)
b) Las características técnicas del conductor utilizado, así como las impedancias de secuencias positiva, negativa y cero.
c) La información técnica de los equipos y accesorios recomendados en el diseño.
d) En caso de que la infraestructura eléctrica por construir requiera utilizar propiedad privada, el Coordinador de Desarrollo de la Región deberá comunicarlo al propietario, con el fin de que tramite la constitución de una servidumbre de paso y servicios mínima de tres metros de ancho a lo largo de todo el recorrido de las líneas y una distancia mínima de 60 cm. alrededor de los equipos, a excepción de medidores que se instalen en el sistema.
La información anterior podrá ser solicitada al profesional responsable por la empresa distribuidora para efectos de revisión.
1.3 PLANOS
1.3.01 Generalidades
Se deben entregar cuatro copias físicas de los planos de las obras eléctricas y civiles, tanto en media tensión, baja tensión y alumbrado público, además, deberá aportarse una copia digital, que contengan la siguiente información:
a) Simbología y nomenclatura.
b) Norte y ubicación geográfica.
c) Copia del plano catastrado con la ubicación del proyecto.
d) Plano de conjunto del proyecto con la lotificación indicada.
e) Trazo de calles públicas, privadas y servidumbres.
f) Límites de propiedad; el plano de conjunto debería indicarlo.
g) Identificación de áreas comunes, parques y zonas verdes.
h) Ubicación de equipos y dispositivos.
i) Notas aclaratorias.
j) En todos los planos y detalles se debe indicar la escala utilizada. La escala más pequeña por utilizar deberá ser 1:500 y el tamaño mínimo de lámina deberá ser de 600mm x 900mm.
k) Si el proyecto contempla extensiones de líneas aéreas, éstas deberán cumplir con el suministro de materiales normalizados y con los requisitos de montaje que tenga establecidos la empresa distribuidora de energía eléctrica que suministrará el servicio.
l) Información técnica de los equipos y accesorios recomendados en el diseño.
m) Demarcación de los lotes y la servidumbre establecida, franja de tres metros de ancho.
n) Certificación emitida por el Registro o Municipalidad de vías públicas y privadas.
o) Recuadro de la ubicación geográfica del proyecto.
1.3.02 Plano Eléctrico.
Deberá contener la siguiente información:
a) Ruta de la red eléctrica trazada sobre la planta física del Proyecto de acuerdo con la simbología indicada en el anexo número 1 (figuras).
b) Ubicación de transformadores, equipos de protección, seccionadoras, empalmes, red de alumbrado público y cualquier otro equipo.
El punto de transición de la red aérea a subterránea, así como el poste de la red aérea existente con su respectiva localización (numeración en el poste), en el cual se conecta la nueva red.
c) Para las transiciones de línea aérea a subterránea indicar el tipo de montaje(s), aislador(es), pararrayo(s) y equipo(s) de protección, de acuerdo con lo especificado en este documento.
d) Todos los elementos de la Red Eléctrica se codificarán según se muestra en el apartado de Señalización. Tanto en el alimentador como en sus ramales, se indicará el voltaje de operación, número de fases, calibre, tipo de conductor y diámetro del ducto.
e) Cuadro con el balance de cargas por fase para circuitos principales y ramales.
f) Señalar el calibre, las características del conductor y demás especificaciones solicitadas en este documento para el conductor.
g) Diagrama unifilar para media tensión con la siguiente información:
▪ Longitud del alimentador.
▪ Fases.
▪ Tipo de conductor y calibre.
▪ Transformadores (voltaje, tipo de conexión y capacidad).
▪ Puntos de derivación (regletas)
▪ Equipos de protección y seccionamiento.
▪ Esquema de respaldo.
▪ Medición de energía eléctrica.
▪ Distancias entre equipos tales como transformadores, seccionadoras, empalmes,
puntos de derivación.
h) Deberá incluirse un diagrama unifilar de baja tensión para cada transformador, con la
siguiente información:
▪ Longitudes de los alimentadores secundarios, de alumbrado y de acometida.
▪ Fases
▪ Tipos de conductor y calibre.
▪ Conexión de regletas de derivación secundaria en transformadores y cajas de registro.
▪ Esquema de conexión de acometidas a medidores.
▪ Esquema de conexión de lámparas de alumbrado.
▪ Especificación de voltajes y amperajes del sistema de medición de energía
eléctrica de baja tensión.
i) Cuadro de cargas, en el que se indicará para cada transformador:
▪ Su número consecutivo.
▪ Calibres y tipos de conductor secundario, voltaje secundario, longitud de los
circuitos secundarios, caída de voltaje y balance de fases en el transformador.
1.3.03 Plano Civil
Las láminas del plano civil deberán ser independientes de las del plano eléctrico, delimitándose con esto las dos obras.
Todo lo indicado en el plano de obra civil debe cumplir en todo momento con lo establecido en este documento. Dicho plano deberá contener como mínimo la siguiente información:
a) Planta de diseño de sitio con distribución de lotes, ancho real de aceras, zonas verdes, cordón de caño, y/o cuneta.
b) Planta de diseño de canalización eléctrica mostrando la localización exacta y a escala de todos los elementos. Se deben indicar las rutas de las diferentes canalizaciones, con la cantidad, diámetro y cédula para cada tubería. Cada elemento debe ser numerado de acuerdo con lo indicado en este documento.
c) Cuadro de notas con especificaciones generales.
d) Cuadro de simbología de canalización eléctrica.
e) Cuadro de listas de cantidades de canalizaciones y elementos.
f) Recuadro con la localización del proyecto en la hoja cartográfica correspondiente.
g) Indicar la distancia de las diferentes canalizaciones entre cada elemento, tales como registros, fosos de transformador, etc.
h) Incluir secciones descriptivas de puntos críticos debidos cruces o coincidencias de tuberías de otros sistemas o por localización especial de canalizaciones.
i) Detalles constructivo de cada elemento incluido en la canalización, de acuerdo con lo indicado en este documento. Cada detalle debe mostrar su localización en la servidumbre. De ser necesario, se deberá presentar una lámina exclusiva para los detalles.
j) En caso de que la infraestructura por construir no se ubique sobre vías públicas, deberán señalarse las servidumbres necesarias.
k) Otros detalles necesarios para la integridad de la obra, tales como: cruces de ríos y quebradas, control de taludes, etc., deberán ser sometidos a la aprobación de la empresa distribuidora.
1.3.04 Planos según obra
Previo a la energización definitiva y/o recepción de la obra, los profesionales de cada área en el desarrollo de la obra, deberán entregar, a la empresa distribuidora, copia digital y física de los planos anteriores que contengan todas las modificaciones de obras ejecutadas.
1.3.05 Memoria de cálculo
Se deberán considerar como mínimo los siguientes aspectos:
1.3.05.1 Media Tensión
a) Regulación de voltaje
b) Ampacidad
c) Calibre del conductor
d) Aislamiento
e) Cálculo de corriente de corto circuito
f) Propuesta de coordinación de protecciones de todos los equipos.
g) Tensiones máximas de jalado por cada tramo por instalar del conductor.
h) Cálculo de la temperatura de operación real, desde condiciones de carga de diseño
i) Longitud de circuito
j) Resistividad térmica del suelo
k) Factores de diseño, considerados y utilizados.
l) Configuración del circuito
m) Agrupamiento
n) Temperatura ambiente
1.3.05.2 Baja Tensión (<600V)
a) Calibre de conductor por:
▪ Ampacidad
▪ Caída de tensión
▪ Consideración de temperatura de operación, desde condiciones de carga de diseño, longitud de circuito, resistividad térmica del suelo, factor de carga, agrupamiento, temperatura ambiente, etc.
▪ Consideración del efecto de armónicas debido a cargas no lineales en el dimensionamiento de los conductores y transformadores de acuerdo con la normativa vigente.
▪ Corriente de cortocircuito
▪ Esquema de protecciones (protecciones de acometidas secundarias y de alumbrado, especificaciones de la capacidad interruptiva y características de los dispositivos de protección)
▪ Demandas por lote
▪ Capacidad de transformadores
