COLEGIO FEDERADO DE INGENIEROS Y DE ARQUITECTOS
“La Asamblea de Representantes del Colegio Federado de Ingenieros y de Arquitectos en su sesión ordinaria Nº 01-15/16-A.O.R. de fecha 24 de noviembre de 2015, acordó lo siguiente:
MANUAL PARA REDES DE DISTRIBUCIÓN ELÉCTRICA SUBTERRÁNEA 13.8; 24.9 Y 34.5 KV
Miembros de la Comisión de Distribución
Ing. Juan Vicente Bolaños Sequeira, Coordinador / CIEMI
Ing. Warner Pineda Rodríguez / CIEMI
Ing. Roy Guzmán Ramírez / CNFL
Ing. Giovanni Barrantes Zúñiga / CNFL
Ing. Mariela Uribe Olivas / ICE
Ing. Johan Araya Ríos / ICE
Ing. Julio Molina Vásquez / ICE
Ing. Roger Méndez Víquez / CONTRATISTA
Ing. Erick Jiménez Mora / CONSULTOR
Miembros de la Sub-Comisión de Alumbrado
Ing. Erick Jiménez Mora, Coordinador / CIEMI
Ing. Jesús Vicente Aguilar León / ICE
Ing. Juan Diego Alpízar Arguello / ESPH
Ing. Mario Marín Artavia / CNFL
Ing. Eduardo Fernández Monge / CIEMI
Miembros de la Comisión de Distribución 2007-2012
Ing. Rafael Alpízar Salas / ICE
Ing. José Monturiol Le Roy / ICE
Ing. Luis Ulloa Peñaranda / ICE.
Índice
CAPÍTULO 1. OBJETO Y CAMPO DE APLICACIÓN .................................................................................................. 2
1.1 OBJETIVO ............................................................................................................................................................ 2
1.2 POLÍTICAS Y DEFINICIÓN TIPO DE OBRA ........................................................................................................ 2
1.3 NORMAS DE REFERENCIA ................................................................................................................................ 3
CAPÍTULO 2. CONDICIONES GENERALES PARA EL DISEÑO DEL PROYECTO .................................................. 4
2.1. INTRODUCCIÓN ............................................................................................................................................... 4
2.2. DISEÑO ............................................................................................................................................................. 4
2.3. PLANOS ............................................................................................................................................................ 4
CAPÍTULO 3. OBRA CIVIL ................................................................................................................................................... 5
3.1. CANALIZACIÓN ................................................................................................................................................ 6
3.2. CAJAS DE REGISTRO. .................................................................................................................................... 6
3.3. BASES DE CONCRETO PARA INSTALACIÓN DE EQUIPOS ......................................................................... 7
3.4. PUNTO DE TRANSICIÓN AÉREO-SUBTERRÁNEO. ....................................................................................... 8
3.5. CONSIDERACIONES DE INSTALACIÓN DEL CABLEADO. ............................................................................ 8
3.6. SEÑALIZACION EN SITIO ................................................................................................................................ 8
CAPÍTULO 4. TRANSFORMADORES PARA SISTEMAS DE DISTRIBUCIÓN......................................................... 9
4.1. TRANSFORMADORES AISLADOS EN LÍQUIDO ............................................................................................. 9
4.2. TRANSFORMADORES SECOS ...................................................................................................................... 15
CAPÍTULO 5. CONDUCTORES ............................................................................................................................... 17
5.1. ESPECIFICACIONES DE CONDUCTORES PARA MEDIA TENSIÓN ......................................................... 17
5.2. CONSTRUCCIÓN ........................................................................................................................................... 18
5.3. PRUEBAS EN FÁBRICA ................................................................................................................................. 19
5.4. PRUEBAS DE ACEPTACIÓN PARA EL CONDUCTOR DESPUÉS DE INSTALADO .................................... 19
5.5. OTRAS CONDICIONES .................................................................................................................................. 20
5.6. GARANTÍA ...................................................................................................................................................... 20
5.7. CABLES BAJA TENSIÓN ............................................................................................................................... 20
CAPÍTULO 6. EQUIPOS DE PROTECCIÓN Y ACCESORIOS ................................................................................. 20
6.1. EQUIPOS DE PROTECCIÓN Y SECCIONAMIENTO ..................................................................................... 20
6.2. CORTACIRCUITOS ........................................................................................................................................ 21
6.3. FUSIBLE LIMITADOR DE CORRIENTE .......................................................................................................... 21
6.4. CUCHILLA SECCIONADORA .......................................................................................................................... 22
6.5. INTERRUPTOR ............................................................................................................................................... 22
6.6. PARARRAYOS ................................................................................................................................................ 23
6.7. INTERRUPTOR PRINCIPAL DE ACOMETIDA DE MEDIA TENSIÓN ............................................................ 23
6.8. REGLETAS DE DERIVACIÓN ......................................................................................................................... 23
6.9. TERMINALES PARA LA TRANSICIÓN AÉREO - SUBTERRÁNEO ............................................................... 23
6.10. EMPALMES .................................................................................................................................................... 24
6.11. PUESTAS A TIERRA EN MEDIA TENSIÓN ................................................................................................... 24
6.12. SISTEMA DE PUESTA A TIERRA EN CIRCUITOS SECUNDARIOS ............................................................ 24
6.13. PUNTOS DE ENTREGA Y MEDICIÓN ........................................................................................................... 24
6.14. ACCESORIOS EN MEDIA TENSIÓN .............................................................................................................. 25
CAPÍTULO 7. ALUMBRADO PÚBLICO .................................................................................................................... 25
7.1. ALCANCE ........................................................................................................................................................ 25
7.2. GENERALIDADES .......................................................................................................................................... 25
7.3. ESPECIFICACIONES TÉCNICAS LUMINARIAS PARA LÁMPARAS DE ALTA INTENSIDAD DE DESCARGA
26
7.4. ESPECIFICACIONES TÉCNICAS LUMINARIAS CON SISTEMA DIODO EMISOR DE LUZ (LED) .............. 28
7.5. CONTROL FOTOELÉCTRICO........................................................................................................................ 29
7.6. POSTES ORNAMENTALES ............................................................................................................................ 30
7.7. DISEÑO DE ILUMINACIÓN ............................................................................................................................. 31
ANEXO Nº 1. SIMBOLOGÍA Y ACCESORIOS .......................................................................................................... 32
ANEXO Nº 2. FIGURAS ............................................................................................................................................ 53
CAPÍTULO 1. OBJETO Y CAMPO DE APLICACIÓN
1.1 OBJETIVO
Establecer en nivel nacional, los criterios, métodos, equipos y materiales utilizados en el planeamiento, diseño y construcción de redes de distribución eléctrica subterránea, lo cual permitirá obtener economía, confiabilidad, seguridad, estética y continuidad del servicio eléctrico por medio de instalaciones eficientes que requieran un mínimo de mantenimiento y una máxima calidad del servicio.
1.2 POLÍTICAS Y DEFINICIÓN TIPO DE OBRA
Los proyectos u obras que se diseñen y construyan para redes de distribución eléctrica de media tensión, califican como obra mayor, según definición del Reglamento para el trámite de planos y la conexión de los servicios eléctricos, telecomunicaciones y de otros en edificios del Colegio Federado de Ingenieros y Arquitectos (CFIA). Estas instalaciones son redes de distribución que se incorporarán al sistema de las empresas distribuidoras de energía eléctrica.
Esta condición se establece independientemente que sean instaladas en vía pública o privada, razón por la cual se deberá aplicar y cumplir todo lo indicado en este documento.
Todos los proyectos que se diseñen o construyan en redes de media tensión, deberán ser avalados por los ingenieros autorizados para realizar obra mayor. Dichos profesionales tienen que ser miembros regulares de esta organización, sin excepción, ya que cada proyecto debe contar con un profesional responsable adscrito al CFIA.
Lo indicado en el párrafo anterior, prevalece tanto para obras que se desarrollarán y formarán parte de la red de distribución de la empresa distribuidora, para las obras que se ejecuten y queden desde la responsabilidad del cliente, la Normativa aplicable será el Código Eléctrico Nacional para la Seguridad y la Vida.
El profesional responsable de la Obra Civil serán un Ingeniero Civil, un Arquitecto o un Ingeniero en Construcción, debidamente incorporado al CFIA.
1.3 NORMAS DE REFERENCIA
NORMATIVA | CAMPO DE APLICACIÓN
ASTM | Características mecánicas del acero de refuerzo para cajas de registro
ASTM | Determinación de cualidades físicas, mecánicas y pruebas en tubos de PVC SDR- 41
ASTM D 3487 | Aceite dieléctrico para transformadores de distribución
AISI | Tanques de acero inoxidable para transformadores
ANSI / IEEE C 57.12.00 | Transformadores tipo pedestal
ANSI / IEEE C 57.109 | Requerimientos de corto circuito para transformadores de distribución
ANSI / IEEE C 57.12.28 | Establece los requerimientos de diseño, pintura y seguridad en la construcción de gabinetes de pedestal para transformadores
ANSI / IEEE 386 | Norma para accesorios con aislamiento en media tensión (codos, empalmes, terminales, regletas, etc.)
NEMA TP1 | Eficiencias de transformadores
ANSI / IEEE C 57.12. 90 | Pruebas electromecánicas en transformadores pedestal
ICEA S-94-639 | Diseño, fabricación y pruebas en cables de media tensión
IEC 885-2 | Descargas parciales en cables de media tensión
IEC 502, UL-44, UL-854 | Cables de baja tensión
ARNT-SUCAL | Calidad del voltaje de suministro.
ARNT-SUINAC | Instalación y equipamiento de acometidas
NEC | Código Eléctrico (NFPA 70) según el Decreto Ejecutivo No. 36979-MEIC
ANSI C 37.40, C 37.41, C 37.42 y NEMA 5G-2 | Equipos de protección monopolar "Corta Circuitos".
ANSI / IEEE C 37.60, C 37.63, C 37.71, C 37.72, C 37.73, C 57.12.28, ASTM D 2472, IEC 56, IEC 265-1 | Interruptor para protección y seccionamiento "Llave Seccionadora".
NEMA 4 X | Gabinete para el control electrónico de interruptor tipo poste y llave seccionadora.
USASI, NEMA y ANSI C 62.11 | Pararrayos tipo poste 27 kV, 10 kA
IEEE 386, ANSI C 62.11 | Pararrayos tipo codo 27 kV, 10 kA
ANSI C 37.60, C 37.61, C 76.1 ANSI / IEEE C 62.11, NEMA SG-13 | Interruptor tipo poste para la protección y seccionamiento bajo carga
IEEE 48, VDE 0278, IEC 502 | Terminales para cable de media tensión (mufas)
IEEE 404 | Empalmes rectos para cable de media tensión.
ANSI C 57.13 | Pedestal de medición para media tensión.
ANSI C 136.10 | Fotoceldas para alumbrado público.
ASTM D 543 | Resistencia química en regletas de derivación secundarias (baja tensión), ante la presencia de líquidos agresivos (ácido sulfúrico, sulfato de sodio, clorato de sodio, hidróxido de sodio, etileno glicerado )
ANSI C 119.4 | Características físicas del conector, en regletas de derivación secundarias (baja tensión)
ANSI C 119.1 | Ampacidad en regletas de derivación secundarias (baja tensión)
UL 467 | Conectores de puesta a tierra en estructuras mecánicas
IEEE 837 | Conectores de compresión para puestas a tierra
ASTM B1, B2, B3 y B8 | Especificaciones de conductores de cobre desnudo
