CAPÍTULO 3. OBRA CIVIL
3.1. CANALIZACIÓN
3.1.1 Se entiende por canalización la excavación a efectuarse dentro del área del proyecto, para la colocación de los conductos no metálicos de pared interna lisa, donde serán instalados posteriormente los conductores de media y baja tensión.
3.1.2 Los detalles y dimensiones, para los diferentes tipos de canalización, se muestran en las figuras del anexo No 2. Las dimensiones mínimas para la canalización serán las siguientes:
Tipo de canalización | Ancho | Profundidad (al centro del conducto superior)
Media tensión | 60 cm | 110 cm
Distribución pública BT | 30 cm | 70 cm
Acometidas de BT | 30 cm | 60 cm
3.1.3 Los conductos en donde se instalarán los conductores tendrán características mecánicas equivalentes y no menores a la tubería de PVC, SDR 41. Los diámetros mínimos para los conductos serán los siguientes:
Tipo | Diámetro mínimo de tubería (mm)
Media Tensión 35 kV | 100
Media Tensión 25 kV | 75
Media Tensión 15 kV | 75
Distribución pública BT | 75
Acometidas BT | 50
Alumbrado BT | 50
3.1.4 Los diámetros de los conductos a utilizar serán los indicados en las figuras correspondientes al tipo de canalización.
3.1.5 Para conservar una distancia uniforme entre los conductos se deben utilizar separadores tipo yugo y podrán ser de madera, fibra de vidrio o plástico, colocados a una distancia máxima de tres metros entre ellos.
3.1.6 Para todos los casos se instalará un conducto adicional de iguales características, previsto como reserva. Se exceptúan las canalizaciones de alumbrado y las destinadas a la alimentación de medidores de tipo residencial.
3.1.7 Todas las canalizaciones llevarán una cinta preventiva de polietileno preferiblemente de color amarillo, con dimensiones mínimas de 100 milímetros de ancho, espesor 0.10 mm, con la leyenda "PELIGRO - ALTO VOLTAJE" o similar en letras de color negro, impresas a intervalos como máximo cada 200 milímetros a lo largo de ésta. La cinta se colocará a una profundidad de 400 milímetros de la superficie y deberá cubrir la tercera parte del ancho de la canalización.
3.1.8 En calle se debe usar concreto como relleno con una resistencia mínima de f'c = 105 kg/cm².
3.1.9 El acabado de la superficie de la canalización será igual o mejor al que tenía el sitio antes de la obra.
3.1.10 El concreto preparado en fábrica deberá contener el aditivo retardante de fragua que le permita un tiempo de traslado máximo de una hora. Solo se permitirá una aplicación adicional del retardante para un tiempo de traslado total de dos horas. No se aceptará el concreto con más de dos horas de preparado una vez salido de fábrica. El concreto preparado en sitio debe ser aplicado en un tiempo que no supere los 15 minutos.
3.1.11 Como material de relleno granular se podrá utilizar arena de río o de tajo a un 90% del Proctor modificado o material del sitio compactado al 90 % del Proctor Standard según lo indicado en la figuras del anexo No 2.
3.1.12 Una vez finalizadas todas las obras de construcción civil, el constructor deberá verificar todos los conductos, pasando un cilindro metálico para comprobar que no estén obstruidos o deformados. Posterior a este paso, se debe soplar, limpiar y sellar cada uno de ellos, dichos sellos serán retirados únicamente de los conductos donde se instalarán los cables. Para la supervisión de estas labores, es indispensable la presencia del profesional responsable de la obra civil.
El tamaño de los dispositivos de verificación y limpieza deben ser aptos para el diámetro de tubo por verificar.
3.2. CAJAS DE REGISTRO.
3.2.1 Las cajas de registros solo serán utilizadas para el paso de los conductores. Las cajas que contengan otro tipo de equipo serán dimensionadas en función del mismo.
3.2.2 Serán fabricadas de concreto armado o polimérico con resistencia a la compresión a los 28 días de colado no menor a 210 Kg/cm².
3.2.3 El acero de refuerzo se armará en forma de malla con claro de 150 milímetros, utilizando varilla de 9.5 mm (3/8”), grado 40, según norma ASTM con límite de fluencia no menor a 2820 kg/cm².
3.2.4 El suelo o material de relleno se debe compactar a un 90% del Proctor modificado si éste es granular o al 90% del Proctor Standard si es cohesivo.
3.2.5 El concreto preparado en fábrica deberá contener el aditivo retardante de fragua que le permita un tiempo de traslado máximo de una hora. Solo se permitirá una aplicación adicional del retardante para un tiempo de traslado total de dos horas. No se aceptará el concreto con más de dos horas de preparado una vez salido de fábrica. El concreto preparado en sitio debe ser aplicado en un tiempo que no supere los 15 minutos.
3.2.6 Se debe utilizar vibrador durante el proceso de colado para dar uniformidad al concreto.
3.2.7 El concreto tendrá una cura mínima de 7 días salvo cuando se utilicen aditivos que aceleren la fragua del concreto.
3.2.8 El interior de todas las cajas debe ser recubierto con un mortero impermeabilizante. Éste se debe aplicar en dos capas, gris la primera y blanca la segunda. Antes de su aplicación, todas las grietas o agujeros deberán ser rellenados con un sellador de poliuretano monocomponente.
3.2.9 El espesor de las paredes será, como mínimo, 120mm.
3.2.10 Se aceptará el uso de cajas prefabricadas de otros materiales no metálicos que hayan sido previamente aprobadas por la empresa distribuidora.
3.2.11 Los topes de los conductos en las paredes de las cajas de registro deben quedar perfectamente sellados con mortero o cualquier otro sellador, para evitar que penetre agua, humedad, tierra, arena o residuos. Además, se debe incluir un adhesivo de concreto para redondear todas las aristas (abocinado) y evitar daños al cable durante la instalación.
3.2.12 Se requerirán cajas de registro en las siguientes condiciones:
a. En los cambios de dirección. Los cambios de dirección pueden ser absorbidos por el sistema de ductos, siempre y cuando se respeten los radios mínimos de curvatura de los cables y la presión lateral no exceda los límites permisibles para el cable durante el tirado, en cuyo caso deberá ser demostrado en la memoria de cálculo. Tampoco será permitida la utilización de dos curvas de radio largo en la tubería de forma consecutiva.
b. En el punto de transición aéreo–subterráneo a una distancia no mayor a 30 metros del poste de transición. En el caso de acometidas únicas trifásicas o monofásicas con longitud no mayor a 30 metros, se requerirá al menos una caja de registro.
c. Debajo de los equipos del sistema; a excepción de lo indicado en la sección 3.3.1.
d. Cada 100 metros en tramos en línea recta. Para utilizar distancias mayores a la indicada se deberá demostrar en la memoria de cálculo que no se excederá la tensión mecánica máxima de jalado especificada para el conductor.
3.2.13 Las dimensiones internas mínimas de las cajas de registro deben ser las siguientes:
a. La longitud mínima de las cajas de paso recto para albergar cable de media tensión será igual a 48 veces el diámetro, sobre la cubierta, del conductor unipolar más grande que entra a la caja. El ancho de las cajas de paso recto será definido por el artículo 323.B del NESC-2007 que establece 90 cm de espacio libre horizontal a lo ancho de la caja; siendo posible reducir esta distancia a 75 cm. cuando el cable se fije a una sola de las paredes de la caja.
b. En el caso de las cajas para cambio de dirección en la canalización, la distancia entre la pared de entrada de cable y la pared opuesta no deberá ser inferior a 36 veces el diámetro, sobre la cubierta, del conductor unipolar más grande que entra a la caja. Esta distancia se debe incrementar para las entradas de cable adicionales en una cantidad igual a la suma de los diámetros exteriores totales, de todas las otras entradas de cables en un mismo plano a través de la misma pared de la caja. La distancia entre la entrada de un cable y su salida de la caja no debe ser inferior a 36 veces el diámetro, sobre la cubierta, del conductor unipolar más grande.
c. La profundidad de la caja será definida también por el artículo 323.B del NESC-2007 y sus excepciones, no siendo en ningún caso menor a 10 cm. debajo de la base de la tubería más profunda.
3.2.14 En todo caso las dimensiones internas mínimas serán:
Tipo de registro | Ancho | Largo
Media tensión (mínimas) | 120 cm | 120 cm
Baja tensión (mínimas) | 60 cm | 60 cm
3.2.15 Las dimensiones de las cajas de registro se deberán adecuar a los equipos que contengan, pero nunca serán inferiores a las indicadas.
3.2.16 Para aquellas cajas de registro ubicadas en aceras y zonas verdes las tapas serán cuadradas, de 70x70 cm, de hierro fundido con superficie antideslizante de 6.35 mm de espesor. Deberán ser tratadas con dos capas de pintura anticorrosiva y con dos capas de pintura para acabados metálicos. El esquema de aseguramiento de las tapas es obligatorio y deberá a convenirse con la empresa Distribuidora.
3.2.17 Para aquellas cajas de registro ubicadas en calles o en zonas de tránsito vehicular las tapas serán de hierro fundido, circulares con un mínimo de 750 mm de diámetro, con bisagra y un pestillo u otro elemento que permita la fijación de la tapa en forma horizontal. Deberán cumplir con la especificación definida en la norma establecida para el tipo de vía donde se utilizará.
3.2.18 Se aceptará el uso de tapas prefabricadas de otros materiales no metálicos que hayan sido previamente aprobadas por la empresa distribuidora.
3.2.19 El nivel de acceso a las cajas de registro, deberá estar a 100 mm sobre el nivel del suelo en zonas verdes. Si la caja se localiza en acera o calle, la tapa de ésta deberá quedar al nivel y será empotrada en la losa superior.
3.3. BASES DE CONCRETO PARA INSTALACIÓN DE EQUIPOS
3.3.1 Se permitirá el uso de una base de concreto, o pedestal, para la ubicación de equipos cuando se cuente con una caja de registro a una distancia igual o menor a 30 metros de la ubicación del equipo.
3.3.2 Todo equipo que se instale sobre el nivel de piso, deberá contar con una base de concreto armado, con una resistencia mínima de f’c = 210 kg/cm2, cuyas dimensiones dependerán del equipo por instalar. La altura de la base sobre el nivel de piso terminado, no debe ser menor a 100mm.
3.3.3 Se aceptará el uso de bases prefabricadas de otros materiales que hayan sido previamente aprobadas por la empresa distribuidora.
3.4. PUNTO DE TRANSICIÓN AÉREO-SUBTERRÁNEO.
3.4.1 El conducto a utilizar debe tener un diámetro mínimo de 150 mm para 35 kV y de 100 mm para 25 y 15 kV.
3.4.2 El conducto que esté expuesto deberá ser de hierro galvanizado, según se indica en las figuras del anexo No.2.
3.4.3 El sello de los ductos de transición deberá ser realizado con material resistente a la flama y a los rayos UV.
3.4.4 Se deberá construir un pedestal de protección para el tubo PVC de un metro de altura y que cubra como mínimo los conductos.
3.5. CONSIDERACIONES DE INSTALACIÓN DEL CABLEADO.
3.5.1 En las cajas de registro de las transiciones aéreo–subterráneo, fosas de transformadores, equipos de protección, maniobra y derivaciones, se dejará 1.5 vueltas de conductor de reserva.
3.5.2 En las cajas de registro de media tensión, tanto los conductores de media como de baja tensión deberán estar sobre soportes plásticos o de PVC o de fibra de vidrio y debidamente sujetados con amarras plásticas. La cantidad y resistencia mecánica será según los cables a soportar.
3.5.3 Se deberá utilizar un dinamómetro para medición continua en el jalado de los cables, en donde se registre la tensión mecánica instantánea y máxima aplicada al conductor. Solo se obviará el uso del dinamómetro cuando el jalado se realice únicamente con fuerza humana, sin ayuda de herramientas o equipos especiales y para tramos no mayores a 100 metros.
3.5.4 El conducto de reserva permanecerá sellado con un material de fácil remoción.
3.6. SEÑALIZACION EN SITIO
La señalización de todos los elementos del sistema de distribución deberá realizarse con elementos no metálicos o metálicos de materiales no corrosivos.
Las etiquetas en los cables deberán ser fijadas con collarines o amarras plásticas rotuladas con marcador de tinta indeleble o, en caso de ser metálicas, los números y letras serán troquelados. Las letras y dígitos de los equipos de seccionamiento y transformación no deberán ser menores de 50 mm en altura. En caso de equipos tipo sumergibles, se colocarán en un lugar accesible de la fosa.
Los planos de obra civil, obra electromecánica, esquemáticos unifilares y los planos de alumbrado público deberán consignar la codificación definida en este apartado.
3.6.1 Acometidas
En cada caja de derivación de baja tensión, así como en las derivaciones realizadas directamente de los bornes de un transformador para acometidas con medición directa, se numerará cada acometida con el respectivo número de localización, por parte y responsabilidad de la empresa distribuidora. En cada caso, se enumerará cada conductor de baja tensión con las letras a, b, c, n y el número de localización.
3.6.2 Ramales de baja tensión.
Todos los ramales de baja tensión que partan de un transformador deberán ser numerados con la nomenclatura R+dos dígitos.
Los dos dígitos corresponden al número de ramal iniciando en forma consecutiva por el R01, el cual corresponderá al primer ramal que tenga dirección hacia el Este, utilizando como referencia central la ubicación del transformador alimentador; subsecuentemente, se numerarán los siguientes ramales en sentido horario. En caso de que un ramal principal se divida en varias derivaciones, se agregará a éstas un dígito adicional consecutivo aparte del 1, iniciando con aquella derivación que se encuentre más al Este; utilizando como punto de referencia el punto de derivación se deberá colocar una etiqueta a cada conductor del ramal respectivo con la nomenclatura de fase (a,b,c,n) y el número de ramal respectivo.
3.6.3 Transformadores.
Todos los transformadores deberán ser numerados con la nomenclatura T+ tres dígitos. Los tres dígitos corresponden al consecutivo del número de transformador para cada proyecto, iniciando con el T001, el cual corresponderá a aquel equipo que se encuentre más cerca de la fuente de alimentación principal; subsecuentemente, se numerarán los siguientes transformadores conforme se alejen de la fuente principal. Esta numeración es independiente de aquella que la empresa distribuidora utilice para estos activos.
3.6.4 Seccionadores
Los seccionadores o módulos de conexión se numerarán con la nomenclatura M+ dos grupos de dos dígitos. Los dos primeros
dígitos corresponderán al tipo de módulo de acuerdo con la siguiente tabla:
Codificación de módulos de seccionamiento
Código | Número de vías | Capacidad de vías | Características de la derivación
M02 | 4 | 2X600+2X200 | Protegidas
M03 | 4 | 4X200 | Sin protección
M04 | 4 | 4X200 | 2 protegidas
M05 | 3 | 3X200 | Sin protección
M06 | 4 | 4X600 | 2 protegidas
M09 | 4 | 4X200 | Transferencia automática, derivación c/s protección
M10 | 3 | 3X200 | 1 protegida
M11 | 2 | 2X600 | Sin protección
Los segundos dos dígitos corresponden al consecutivo del número de seccionador para cada proyecto, iniciando con el 01, el cual corresponderá a aquel equipo que se encuentre más cerca de la fuente de alimentación principal; subsecuentemente, se numerarán los siguientes equipos conforme se alejen de la fuente principal. Esta numeración es independiente de aquella que la empresa distribuidora utilice para estos activos.
3.6.5 Alimentadores principales.
Los alimentadores principales de media tensión con conductores de 240 mm2 utilizarán elementos premoldeados de 600 Amperios y se numerarán con las letras AP6+ dos dígitos consecutivos para cada alimentador del proyecto, iniciando en el 01 para el más cercano a la fuente principal. Los alimentadores principales de media tensión con conductores de 120 mm2 utilizarán elementos premoldeados de 600 Amperios y se numerarán con las letras AP2+ dos dígitos consecutivos para cada alimentador del proyecto, iniciando en el 01 para el más cercano a la fuente principal. En cada caja de paso o en cada equipo de derivación o de transformación, se deberá colocar una etiqueta, tanto de entrada como de salida, a cada conductor de media tensión, con la nomenclatura de fase (R, S, T o A, B, C ) y el número respectivo.
3.6.6 Anillos derivados
Los anillos derivados de media tensión con conductores de 50 mm2 utilizarán elementos premoldeados de 200 amperios y se numerarán con las letras AD+ dos dígitos consecutivos para cada alimentador del proyecto, iniciando en el 01 para el más cercano a la fuente principal. En cada caja de paso o en cada equipo de derivación o de transformación se deberá colocar una etiqueta, tanto de entrada como de salida, a cada conductor de media tensión con la nomenclatura de fase (R, S, T) y el número respectivo.
3.6.7 Alimentador radial
Los alimentadores radiales de media tensión con conductores de 50 mm2 utilizarán elementos premoldeados de 200 amperios y se numerarán con las letras AR+ dos dígitos para cada alimentador de proyecto, iniciando en el 01 para el más cercano a la fuente de alimentación. Se deberá colocar una etiqueta, tanto de entrada como de salida, a cada conductor de media tensión con la nomenclatura de fase (R, S, T) y el número respectivo.
3.6.8 Registros de paso
Todos los registros de paso para conductores de media tensión deberán ser numerados con la nomenclatura R+ dos dígitos.
Los dos dígitos pertenecen al consecutivo del número de registro para cada proyecto, iniciando en el R01, el cual corresponderá a aquel registro que se encuentre más cerca de la fuente de alimentación principal.
3.6.9 Cámara de empalme.
Todas las cámaras de empalme para conductores de media tensión deberán ser numeradas con la nomenclatura E+ dos dígitos.
Los dos dígitos pertenecen al consecutivo del número de registro para cada proyecto, iniciando en el E01, el cual corresponderá a aquel equipo que se encuentre más cerca de la fuente de alimentación principal.
