COLEGIO FEDERADO DE INGENIEROS Y DE
ARQUITECTOS DE COSTA RICA
La asamblea de representantes del Colegio Federado de Ingenieros y de Arquitectos en su sesión Nº 02-09/10-AER de fecha 23 de febrero del 2010, acordó lo siguiente:
“Acuerdo Nº 09:
Se aprueba el Manual para las redes de distribución eléctrica subterránea 19.9/34.5 kV” presentado por el Colegio de Ingenieros Electricistas, Mecánicos e Industriales con oficio CIEMI-040-2010”.
(Nota de Sinalevi: El presente Manual se extrajo del sitio Web del Colegio de Ingenieros Electricistas, Mecánicos e Industriales de Costa Rica www.ciemi.com, por lo que se transcribe a continuación)
Instituto Costarricense de Electricidad
Colegio de Ingeniero Electricistas, Mecánicos e Industriales
Compañía Nacional de Fuerza y Luz
Manual para Redes de Distribución
Eléctrica Subterránea 19.9/34.5 kV
Julio de 2006
Miembros de la Comisión Revisora
Ing. Juan Vicente Bolaños Sequeira, Coordinador / CIEMI
Ing. Luis Fernando Andrés Jácome / CIEMI
Ing. Róger Méndez Víquez / CIEMI
Ing. Hansel Mora Monge / CIEMI
Ing. Erick Jiménez Mora / CIEMI
Ing. Carlos Runnebaum Madriz / CIEMI
Ing. Warner Pineda Rodríguez / CIEMI
Lic. Jorge Chaverry Ramírez / CIEMI
Ing. Roy Guzmán Ramírez / CNFL
Ing. Giovanni Barrantes Zúñiga / CNFL
Ing. Rafael Alpízar Salas / ICE
Ing. José Monturiol Le Roy / ICE
Ing. Jorge González Calderón / ICE
Ing. Luis Ulloa Peñaranda / ICE
ÍNDICE
CAPÍTULO 1. OBJETO Y CAMPO DE APLICACIÓN …….................................................................5
1.1 ANTECEDENTES ..................................................................................................................5
1.2 OBJETIVO ............................................................................................................................5
1.3 POLÍTICAS Y DEFINICIÓN TIPO DE OBRA .......................................................................5
1.4 NORMAS DE REFERENCIA .................................................................................................7
CAPÍTULO 2. CONDICIONES GENERALES PARA EL DISEÑO DEL PROYECTO ........................9
2.1 INTRODUCCIÓN ....................................................................................................................9
2.2 DISEÑO ……………………………………................................................................................9
2.3 PLANOS ................................................................................................................................10
CAPÍTULO 3. OBRA CIVIL ................................................................................................................14
3.1
TRANSICIÌN AÉREO-SUBTERRÊNEO …………........................................................................14
3.2 CARACTERÍSTICAS OBRA CIVIL PARA BAJA TENSIÓN ………………............................16
3.3 BASES DE CONCRETO PARA INSTALACIÌN DE EQUIPOS ..............................................18
3.4 SEÑALIZACIÓN EN SITIO .....................................................................................................18
CAPÍTULO 4. TRANSFORMADORES ............................................................................................22
4.1TRANSFORMADORES TRIFÊSICOS TIPOPEDESTAL ........................................................22
NOTAS ……........................................................................................................................................31
4.2 TRANSFORMADORES MONOFÁSICOS TIPO PEDESTAL ................................................33
4.3 TRANSFORMADORES MONOFÁSICOS TIPO SUMERGIBLE ...........................................39
4.4 TRANSFORMADORES TRIFÁSICOSTIPOSUMERGIBLE ...................................................46
CAPÍTULO 5. CONDUCTORES ….....................................................................................................54
5.1 ESPECIFICACIONES DE CONDUCTORESPARA MEDIA TENSIÓN ...............................54
5.2CONSTRUCCIÓN .................................................................................................................55
5.3 PRUEBAS EN FÁBRICA ....................................................................................................56
5.4 PRUEBAS DE ACEPTACIÓN PARA EL CONDUCTOR DESPUÉS DE INSTALADO ......56
5.5
GARANTÍA ….............................................................................................................................59
5.6 INFORMACIÓN TÉCNICA ..................................................................................................59
5.7 CABLES BAJA TENSIÓN ...................................................................................................59
5.8 PRUEBAS Y CONDICIONES DE INSTALACIÓN ..............................................................60
CAPÍTULO 6. EQUIPOS DE PROTECCIÓN Y ACCESORIOS ........................................................61
6.1 EQUIPOS DE PROTECCIÓN Y SECCIONAMIENTO ........................................................61
6.2 CORTACIRCUITOS ............................................................................................................61
6.3 FUSIBLE LIMITADOR DE CORRIENTE ……….................................................................62
6.4 CUCHILLA SECCIONADORA ...........................................................................................62
6.5 INTERRUPTOR (LLAVE SECCIONADORA) .....................................................................62
6.6 PARARRAYOS ……………………………………................................................................64
6.7 INTERRUPTOR PRINCIPAL DE ACOMETIDA DE MEDIA TENSIÓN ..................... ........65
6.8 REGLETAS DE DERIVACIÓN ............................................................................................65
6.9 TERMINALES PARA LA TRANSICÓN AÉREO-SUBTERRÁNEO ....................................65
6.10 EMPALMES ………………………......................................................................................66
6.11. PUESTAS A TIERRA EN MEDIA TENSIÓN ....................................................................66
6.12. SISTEMA DE PUESTA A TIERRAEN CIRCUITOS SECUNDARIOS .............................67
6.13. PUNTOS DE ENTREGA Y MEDICIÓN ............................................................................67
6.14. ACCESORIOS EN MEDIA TENSIÓN …………................................................................69
CAPÍTULO 7. ALUMBRADO PÚBLICO …………….........................................................................70
7.1 ALUMBRADO PÚBLICO …..................................................................................................70
7.2 ESPECIFICACIONES DE LUMINARIAS PARA ZONAS SERVIDAS POR ICE .................70
7.3 ESPECIFICACIONES DE LUMINARIAS PARA ZONAS SERVIDAS POR CNFL ..............72
ANEXO Nº 1. SIMBOLOGÍA Y ACCESORIOS …............................................................................83
ANEXO Nº 2. FIGURAS ……............................................................................................................104
CAPÍTULO 1. OBJETO Y CAMPO DE APLICACIÓN
1.1 ANTECEDENTES
Con el desarrollo creciente de proyectos urbanísticos, comerciales e industriales en nuestro país, se ha incrementado el uso de la tecnología de la distribución eléctrica subterránea como resultado de las ventajas que presenta este esquema de distribución con respecto de otros. Así mismo, la distribución subterránea viene a ser la solución para satisfacer, de una manera adecuada, las necesidades cada vez mayores de los clientes de las empresas de distribución, por obtener un servicio de energía eléctrica de mayor calidad y con mejores índices de continuidad.
Esta situación ha hecho que las empresas del Grupo ICE se hayan dado a la tarea por emitir la normativa necesaria para la regulación de los nuevos sistemas de distribución eléctrica subterránea. Fue así como con la ejecución del nuevo sistema para la ciudad de San José, que la CNFL generó las primeras normas de distribución subterránea. Por su parte, la UEN de Servicio al Cliente Electricidad del Instituto Costarricense de Electricidad formó una comisión que elaboró el documento “Normas para Redes de Distribución Subterránea”. Ambos esfuerzos integran la experiencia y conocimientos sobre esta tecnología y, actualmente, sirven como guía para los desarrolladores de nuevos proyectos.
El esfuerzo de las empresas del Grupo ICE, aunado al esfuerzo del Colegio de Ingenieros Electricistas, Mecánicos e Industriales (CIEMI), ha sido integrado en este documento, con el fin de unificar ambas normativas y presentar una guía que sirva a los profesionales que diseñen, supervisen y ejecuten proyectos de distribución eléctrica subterránea, así como a fabricantes, proveedores y desarrolladores de equipo y materiales.
1.2 OBJETIVO
Establecer en nivel nacional, en las áreas servidas por las empresas del grupo ICE, los criterios, métodos, equipos y materiales utilizados en el planeamiento, diseño y construcción de redes de distribución eléctrica subterránea, lo cual permitirá obtener economía, confiabilidad, seguridad, estética y continuidad del servicio eléctrico por medio de instalaciones eficientes que requieran un mínimo de mantenimiento y una máxima calidad del servicio.
1.3 POLÍTICAS Y DEFINICIÓN TIPO DE OBRA
Los proyectos u obras que se diseñen y construyan para redes de distribución eléctrica de media tensión, califican como obra mayor, según definición del Reglamento para el trámite de planos y la conexión de los servicios eléctricos, telecomunicaciones y de otros en edificios del Colegio Federado de Ingenieros y Arquitectos. Estas instalaciones son redes de distribución que se incorporarán al sistema de las empresas distribuidoras de energía eléctrica.
Esta condición se establece independientemente que sean instaladas en vía pública o privada, razón por la cual se deberá aplicar y cumplir todo lo indicado en este documento.
Todos los proyectos que se diseñen o construyan en redes de media tensión, deberán ser avalados por los ingenieros autorizados por realizar obra mayor. Dichos profesionales tienen que ser miembros regulares de esta organización, sin excepción, ya que cada proyecto debe contar con un profesional responsable adscrito al CFIA.
Lo indicado en el párrafo anterior, prevalece tanto para obras que se desarrollarán y formarán parte de la red de distribución de la empresa distribuidora, así como para las obras que se ejecuten y queden desde la responsabilidad del cliente.
1.4 NORMAS DE REFERENCIA
[imagen]
[imagen]
