CAPÍTULO 2. CONDICIONES GENERALES PARA EL DISEÑO DEL PROYECTO
2.1 INTRODUCCIÓN
Las siguientes especificaciones y guías de diseño regirán la construcción de redes de distribución eléctricas subterráneas que operan a un nivel de tensión de 19.9 / 34.5kV, así como sus equipos y accesorios. Estas normas establecen los procedimientos por seguir durante las diferentes etapas de los proyectos que sean desarrollados por miembros regulares del CFIA y las obras construidas por las empresas de Distribución Eléctrica.
2.2 DISEÑO
2.2.1 Consulta preliminar
En caso de ser necesario el profesional responsable deberá consultar, con la empresa distribuidora, la disponibilidad y calidad de energía existente, el tipo de configuración y otras características.
2.2.2 Proyecto
Para la realización del proyecto y sus respectivos sub-proyectos (etapas constructivas por realizar en un plazo preestablecido), se deberá contar con la siguiente información:
a) La memoria de cálculo, deberá contener como mínimo la siguiente información: criterios de diseño de cargas, demandas por cliente, transformador, circuito, cálculos de conductores, transformadores, aislamiento, corto circuito, coordinación de protecciones, cálculo mecánico de instalación de conductores, además, presentar los factores de diseño utilizados (Demanda, Carga, Diversidad, Coincidencia, Utilización)
b) Las características técnicas del conductor utilizado, así como las impedancias de secuencias positiva, negativa y cero.
c) La información técnica de los equipos y accesorios recomendados en el diseño.
d) En caso de que la infraestructura eléctrica por construir requiera utilizar propiedad privada deberá establecerse una servidumbre de paso y servicios mínima de tres metros de ancho a lo largo de todo el recorrido de las líneas y una distancia mínima de 60 cm alrededor de los equipos, a excepción de medidores que se instalen en el sistema.
La información anterior podrá ser solicitada al profesional responsable por la empresa distribuidora para efectos de revisión.
2.3 PLANOS
2.3.1 Generalidades
Se deben entregar cuatro copias físicas de los planos de las obras eléctricas y civiles, tanto en media tensión, baja tensión y alumbrado público, además, deberá aportarse una copia digital, que contengan la siguiente información:
a) Simbología y nomenclatura.
b) Norte y ubicación geográfica.
c) Copia del plano catastrado con la ubicación del proyecto.
d) Plano de conjunto del proyecto con la lotificación indicada.
e) Trazo de calles públicas, privadas y servidumbres.
f) Límites de propiedad; el plano de conjunto debería indicarlo.
g) Identificación de áreas comunes, parques y zonas verdes.
h) Ubicación de equipos y dispositivos.
i) Notas aclaratorias.
j) En todos los planos y detalles se debe indicar la escala utilizada. La escala más pequeña por utilizar deberá ser 1:500 y el tamaño mínimo de lámina deberá ser de 600mm x 900mm.
k) Si el proyecto contempla extensiones de líneas aéreas, éstas deberán cumplir con el suministro de materiales normalizados y con los requisitos de montaje que tenga establecidos la empresa distribuidora de energía eléctrica que suministrará el servicio.
l) Información técnica de los equipos y accesorios recomendados en el diseño.
m) Demarcación de los lotes y la servidumbre establecida, franja de tres metros de ancho.
n) Certificación emitida por el Registro o Municipalidad de vías públicas y privadas.
o) Recuadro de la ubicación geográfica del proyecto.
2.3.2 Plano Eléctrico.
Deberá contener la siguiente información:
a) Ruta de la red eléctrica trazada sobre la planta física del Proyecto de acuerdo con la simbología indicada en el anexo número 1 (figuras).
b) Ubicación de transformadores, equipos de protección, seccionadoras, empalmes, red de alumbrado público y cualquier otro equipo.
c) El punto de transición de la red aérea a subterránea, así como el poste de la red aérea existente con su respectiva localización (numeración en el poste), en el cual se conecta la nueva red.
d) Para las transiciones de línea aérea a subterránea indicar el tipo de montaje(s), aislador(es), pararrayo(s) y equipo(s) de protección, de acuerdo con lo especificado en este documento.
e) Todos los elementos de la Red Eléctrica se codificarán según se muestra en el apartado de Señalización. Tanto en el alimentador como en sus ramales, se indicará el voltaje de operación, número de fases, calibre, tipo de conductor y diámetro del ducto.
f) Cuadro con el balance de cargas por fase para circuitos principales y ramales.
g) Señalar el calibre, las características del conductor y demás especificaciones solicitadas en este documento para el conductor.
h) Diagrama unifilar para media tensión con la siguiente información:
V Longitud del alimentador.
V Fases.
V Tipo de conductor y calibre.
V Transformadores (voltaje, tipo de conexión y capacidad).
V Puntos de derivación (regletas)
V Equipos de protección y seccionamiento.
V Esquema de respaldo.
V Medición de energía eléctrica.
V Distancias entre equipos tales como transformadores, seccionadoras, empalmes, puntos de derivación.
i) Deberá incluirse un diagrama unifilar de baja tensión para cada transformador, con la siguiente información:
V Longitudes de los alimentadores secundarios, de alumbrado y de acometida.
V Fases
V Tipos de conductor y calibre.
V Conexión de regletas de derivación secundaria en transformadores y cajas de registro.
V Esquema de conexión de acometidas a medidores.
V Esquema de conexión de lámparas de alumbrado.
V Especificación de voltajes y amperajes del sistema de medición de energía eléctrica de baja tensión.
j) Cuadro de cargas, en el que se indicará para cada transformador:
V Su número consecutivo.
V Calibres y tipos de conductor secundario, voltaje secundario, longitud de los circuitos secundarios, caída de voltaje y balance de fases en el transformador.
2.3.3 Plano Civil
Las láminas del plano civil deberán ser independientes de las del plano eléctrico, delimitándose con esto las dos obras.
Todo lo indicado en el plano de obra civil debe cumplir en todo momento con lo establecido en este documento. Dicho plano deberá contener como mínimo la siguiente información:
a) Planta de diseño de sitio con distribución de lotes, ancho real de aceras, zonas verdes, cordón de caño, y/o cuneta.
b) Planta de diseño de canalización eléctrica mostrando la localización exacta y a escala de todos los elementos. Se deben indicar las rutas de las diferentes canalizaciones, con la cantidad, diámetro y cédula para cada tubería. Cada elemento debe ser numerado de acuerdo con lo indicado en este documento.
c) Cuadro de notas con especificaciones generales.
d) Cuadro de simbología de canalización eléctrica.
e) Cuadro de listas de cantidades de canalizaciones y elementos.
f) Recuadro con la localización del proyecto en la hoja cartográfica correspondiente.
g) Indicar la distancia de las diferentes canalizaciones entre cada elemento, tales como registros, fosos de transformador, etc.
h) Incluir secciones descriptivas de puntos críticos debidos cruces o coincidencias de tuberías de otros sistemas o por localización especial de canalizaciones.
i) Detalles constructivo de cada elemento incluido en la canalización, de acuerdo con lo indicado en este documento. Cada detalle debe mostrar su localización en la servidumbre. De ser necesario, se deberá presentar una lámina exclusiva para los detalles.
j) En caso de que la infraestructura por construir no se ubique sobre vías públicas, deberán señalarse las servidumbres necesarias.
k) Otros detalles necesarios para la integridad de la obra, tales como: cruces de ríos y quebradas, control de taludes, etc., deberán ser sometidos a la aprobación de la empresa distribuidora.
2.3.4 Planos según obra
Previo a la energización definitiva y/o recepción de la obra, los profesionales de cada área en el desarrollo de la obra, deberán entregar, a la empresa distribuidora, copia digital y física de los planos anteriores que contengan todas las modificaciones de obras ejecutadas.
2.3.5 Memoria de cálculo
Se deberán considerar como mínimo los siguientes aspectos:
2.3.5.1 Media Tensión
a) Regulación de voltaje
b) Ampacidad
c) Calibre del conductor
d) Aislamiento
e) Cálculo de corriente de corto circuito
f) Propuesta de coordinación de protecciones de todos los equipos.
g) Tensiones máximas de jalado por cada tramo por instalar del conductor.
h) Cálculo de la temperatura de operación real, desde condiciones de carga de diseño
i) Longitud de circuito
j) Resistividad térmica del suelo
k) Factores de diseño, considerados y utilizados.
l) Configuración del circuito
m) Agrupamiento
n) Temperatura ambiente
2.3.5.2 Baja Tensión (<600V)
a) Calibre de conductor por:
V Ampacidad
V Caída de tensión
V Consideración de temperatura de operación, desde condiciones de carga de diseño, longitud de circuito, resistividad térmica del suelo, factor de carga, agrupamiento, temperatura ambiente, etc.
V Consideración del efecto de armónicas debido a cargas no lineales en el dimensionamiento de los conductores y transformadores de acuerdo con la normativa vigente.
V Corriente de cortocircuito
V Esquema de protecciones (protecciones de acometidas secundarias y de alumbrado, especificaciones de la capacidad interruptiva y características de los dispositivos de protección)
V Demandas por lote
V Capacidad de transformadores
