CAPÍTULO 3. OBRA CIVIL
3.1 TRANSICIÓN AÉREO-SUBTERRÁNEO
El (los) conductor (es) quedará protegido mediante un tubo de hierro galvanizado, según se indica en las figuras del anexo No 2.
3.1.1 Canalización
a) Se entiende por canalización la excavación a efectuarse dentro del área del proyecto, para la colocación de los conductos no metálicos de pared interna lisa, donde serán instalados posteriormente los conductores.
b) Los detalles y dimensiones, para los diferentes tipos de canalización, se muestran en las figuras del anexo No 2.
c) Los conductos en donde se colocarán los conductores tendrán un diámetro de 100 milímetros , con características mecánicas equivalentes y no menores a la tubería de PVC, cédula SDR - 41. Existiendo, además, un tubo adicional de iguales características, previsto como reserva. Para conservar una distancia uniforme, entre ellos, se deben usar separadores tipo yugo y podrán ser de madera, fibra de vidrio o plástico, colocados a una distancia máxima de tres metros entre ellos.
d) Todas las canalizaciones llevarán una cinta preventiva de polietileno de color amarillo, con dimensiones mínimas de 100 milímetros de ancho, espesor 0.10 mm , con una nota: " PELIGRO - ALTO VOLTAJE " en letras de color negro, impresas a intervalos como máximo cada 200 milímetros a lo largo de ésta. La cinta se colocará a una profundidad de 400 milímetros de la superficie y deberá cubrir la tercera parte del ancho de la canalización.
e) En calle, cruces de calle y en acera, se debe usar concreto como relleno con una resistencia mínima de f‘'c = 105 kg/cm2.
f) El acabado de la superficie de la canalización será igual o mejor al que tenía el sitio antes de la obra.
g) El concreto preparado en fábrica deberá contener el aditivo retardante de fragua que le permita un tiempo de traslado máximo de una hora. Solo se permitirá una aplicación adicional del retardante para un tiempo de traslado total de dos horas. No se aceptará el concreto con más de dos horas de preparado una vez salido de fábrica. El concreto preparado en sitio debe ser aplicado en un tiempo que no supere los 15 minutos.
h) Como material de relleno granular se podrá utilizar arena de río o de tajo a un 90 % del Proctor modificado o material del sitio compactado al 90 % del Proctor Standard según lo indicado en la figuras del anexo No 2. Incluir las figuras de canalización en calle.
i) Una vez finalizadas todas las obras de construcción civil, el constructor o contratista deberá verificar todos los conductos, pasando un cilindro metálico para comprobar que no estén obstruidos o deformados. Posterior a este paso, se debe soplar, limpiar y sellar cada uno de ellos, dichos sellos serán retirados únicamente de los conductos donde se instalarán los cables. Para la supervisión de estas labores, es indispensable la presencia de un inspector. El tamaño de los dispositivos de verificación y limpieza deben ser aptos para el diámetro de tubo por verificar.
3.1.2 Cajas de registro
a) Se requerirán cajas de registro cuando existan cambios de dirección, en transiciones aéreo œ subterráneas, en bóvedas de transformadores, así como a lo largo de todos los tramos rectos de la ruta normal del circuito. Ver detalles en las figuras del anexo No 2.
b) Se requerirá solamente una caja de registro ubicada bajo el transformador de pedestal, en tramos de líneas trifásicas o monofásicas no mayores a 30 metros de longitud, cuando se usen conductores calibre 1/0 AWG, en tal caso, se deberá dejar como reserva 1.5 vueltas de cable por fase.
c) La distancia máxima entre cajas de registro, para tramos en línea recta, será de 100 metros . Para utilizar distancias mayores a la indicada, se deberá demostrar en la memoria de cálculo que no se excederá la tensión mecánica máxima de jalado especificada para el conductor, considerando los cambios de dirección verticales y horizontales a todo lo largo de la ruta. En el proceso de instalación, el constructor deberá utilizar un dinamómetro para medición continua en el jalado de los cables, en donde se registre la tensión mecánica instantánea y máxima aplicada al conductor. Solo se obviará el uso del dinamómetro cuando el jalado se realice únicamente con fuerza humana, sin ayuda de herramientas o equipos especiales y para tramos no mayores a 100 metros .
d) En las cajas de registro de las transiciones aéreo œ subterráneo, fosas de transformadores, equipos de protección, maniobra y derivaciones, se dejará 1.5 vueltas de conductor de reserva.
e) Las cajas de registro pueden ser prefabricadas y, para este caso, deberán colocarse sobre una cama de arena-grava fina debidamente compactada y a nivel, o sobre piedra quebrada cuarta en caso de requerirse como drenaje.
f) Una vez concluida la obra civil, los topes de los conductos, en las paredes de las cajas de registro, deben quedar perfectamente sellados con mortero o cualquier otro sellador, para evitar que penetre agua, humedad, tierra, arena o residuos. Además, se debe incluir un adhesivo de concreto para redondear todas las aristas (abocinado) y así, evitar daños al cable durante la instalación. El conducto de reserva permanecerá sellado.
g) El acero de refuerzo será de 9.5 mm . (3/8“), grado 40, según norma ASTM con límite de fluencia no menor a 2820 kg/cm2.
h) Se debe utilizar concreto armado o polimérico con resistencia a la compresión a los 28 días de colado no menor a f´c = 210 Kg/cm2.
i) El interior de todas las cajas debe ser recubierto con un mortero impermeabilizante. Éste se debe aplicar en dos capas, gris la primera y blanca la segunda. Antes de su aplicación, todas las grietas o agujeros deberán ser rellenados con un sellador de poliuretano monocomponente.
j) El concreto debe tener un acabado fino en la parte interior.
k) El acabado de la superficie de la canalización en vías públicas o privadas existentes será igual o mejor al que tenía antes de la obra.
l) El concreto preparado en fábrica deberá contener el aditivo retardante de fragua que le permita un tiempo de traslado máximo de una hora. Solo se permitirá una aplicación adicional del retardante para un tiempo de traslado total de dos horas. No se aceptará el concreto con más de dos horas de preparado una vez salido de fábrica. El concreto preparado en sitio debe ser aplicado en un tiempo que no supere los 15 minutos.
m) El espesor de las paredes será “como mínimo“ de 120 milímetros .
n) El acero de refuerzo se armará en forma de malla con claro de 150 milímetros .
o) Las cajas deberán ser construidas de concreto colado.
p) Se debe utilizar vibrador para dar uniformidad al concreto.
q) El suelo o material de relleno se debe compactar a un 90% del Proctor modificado si éste es granular o al 90% del Proctor Standard si es cohesivo.
r) El concreto tendrá una cura mínima de 7 días salvo cuando se utilicen aditivos que aceleren la fragua del concreto.
s) Las tapas deben ser de hierro fundido, circulares de 800 mm de diámetro. Ver detalle.
t) El nivel de acceso a las cajas de registro, deberá estar a 100 mm sobre el nivel del suelo en zonas verdes. Si la caja se localiza en acera o calle, la tapa de ésta deberá quedar al nivel y será empotrada en la losa superior.
3.2 CARACTERÍSTICAS OBRA CIVIL PARA BAJA TENSIÓN
3.2.1 Canalización
a) La canalización secundaria será de acuerdo con lo que se establece en las figuras. Ver figuras de canalización de baja tensión en anexo No 2.
b) Se instalarán como mínimo dos conductos con características mecánicas equivalentes y no menores a la tubería de PVC, cédula SDR - 41, cuyo diámetro está indicado en las figuras del anexo No. 2.
c) Todas las canalizaciones llevarán una cinta preventiva de polietileno de color amarillo de 100 milímetros de ancho, espesor 0.10 mm., con una nota "PELIGRO - ALTO VOLTAJE " con letras en color negro impresa a intervalos como máximo cada 200 milímetros a lo largo de ésta. La cinta se colocará a una profundidad de 250 milímetros de la superficie.
d) Para calles, cruces de calle, se deberá utilizar un recubrimiento sobre los conductos de una capa concreto de 100 milímetros de espesor, con una resistencia mínima de f'c= 105 kg/cm2.
e) Como material de relleno granular se podrá utilizar arena de río o de tajo a un 90 % del Proctor modificado o material del sitio compactado al 90 % del proctor Standard según lo indicado en la figuras CPM, CPT, CPTC y CPT2C, ver anexo No 2. Incluir las figuras de canalización en calle.
f) La canalización para uso exclusivo del alumbrado público deberá tener las siguiente dimensiones mínimas (en milímetros): ancho 300, profundidad 500.
g) Las canalizaciones para uso exclusivo de acometidas residenciales deben tener las siguientes dimensiones mínimas: 500 mm de profundidad y 300 mm de ancho. El anchode la zanja puede variar de acuerdo con el número de acometidas, respetando una separación de 50 mm entre ducto y ducto.
h) El acabado de la superficie de la trayectoria de la canalización será igual o mejor al que tenía antes de la obra.
i) El concreto preparado en fábrica deberá contener el aditivo retardante de fragua que le permita un tiempo de traslado máximo de una hora. Solo se permitirá una aplicación adicional del retardante para un tiempo de traslado total de dos horas. No se aceptará el concreto con más de dos horas de preparado una vez salido de fábrica. El concreto preparado en sitio debe ser aplicado en un tiempo que no supere los 15 minutos.
3.2.2 Cajas de registro
Las cajas de registro deberán cumplir con lo siguiente: (ver figuras del Anexo No. 2.)
a) Se debe utilizar concreto con resistencia mínima a la compresión a los 28 días de colado f‘c = 210 kg /cm2.
b) Se aceptará el uso de cajas prefabricadas de otros materiales no metálicos que hayan sido previamente aprobadas por la empresa distribuidora.
c) El interior de todas las cajas debe ser recubierto con un mortero impermeabilizante, éste se debe aplicar en dos capas, gris la primera y blanca la segunda. Antes de su aplicación todas las grietas o agujeros deberán ser rellenados con un sellador de poliuretano monocomponente.
d) El acabado de la superficie afectada por la construcción de la caja será igual o mejor al que tenía antes de la obra.
e) El concreto preparado en fábrica deberá contener el aditivo retardante de fragua que le permita un tiempo de traslado máximo de una hora. Solo se permitirá una aplicación adicional del retardante para un tiempo de traslado total de dos horas. No se aceptará el concreto con más de dos horas de preparado una vez salido de fábrica. El concreto preparado en sitio debe ser aplicado en un tiempo que no supere los 15 minutos.
f) El espesor de las paredes para las cajas de concreto será de 100 mm .
g) El acero de refuerzo se armará en forma de malla con claro de 150 mm . Se proveerá armadura de acero para refuerzo en forma de malla a 15 cm . El espesor de su base será de 15 cm .
h) Las paredes serán de concreto colado.
i) Se debe utilizar vibrador para dar uniformidad al concreto.
j) En caso de requerirse material de relleno granular, se podrá utilizar arena de río, de tajo o material del sitio compactado a un 90 % del Proctor modificado, si no Proctor Standard.
k) El concreto tendrá una cura mínima de 7 días salvo cuando se utilicen productos diferentes al agua.
l) Las cajas se deben construir de una sola colada. Las tapas serán de concreto con resistencia mínima a la compresión a los 28 días de colado f‘c = 210 kg /cm2, con un mínimo de espesor 10 cm y una estructura diseñada para la carga probable con un mínimo de armadura de acero para refuerzo en forma de malla a 15 cm . Se aceptará el uso de tapas prefabricadas de otros materiales que hayan sido previamente aprobadas por la empresa distribuidora.
m) Las tapas deben ser de hierro fundido con superficie antideslizante, (Ver detalles en Anexo 2) Se aceptará el uso de tapas prefabricadas de otros materiales no metálicos que hayan sido previamente aprobadas por la empresa distribuidora.
n) El borde superior a la caja de registro deberá estar a 50 mm sobre el nivel suelo, cuando ésta no esté en calles o aceras. Si la caja se localiza en acera, la tapa de ésta deberá quedar al nivel de la acera y será empotrada en la losa superior.
3.3 BASES DE CONCRETO PARA INSTALACIÌN DE EQUIPOS
3.3.1 Todo equipo que se instale sobre el nivel de piso, deberá contar con una base de concreto armado, con una resistencia mínima de f‘c = 210 kg/cm2, cuyas dimensiones dependerán del equipo por instalar. La altura de la base sobre el nivel de piso terminado, no debe ser menor a 100 mm. Se aceptará el uso de bases prefabricadas de otros materiales que hayan sido previamente aprobadas por la empresa distribuidora.
3.3.2 Donde se instale un equipo (transformadores, interruptores, etc.), se deberá construir una fosa que permita, dejar reserva de cables, operar y manipularlos, colocar regletas de derivación, regletas de puesta a tierra y cualquier otro elemento. (Ver figuras en Anexo 2) Opcionalmente, cuando se cuente con una caja de registro a una distancia igual o menor a 30 metros de la ubicación del equipo, se podrá dejar sobre el pedestal según 3.1.1 en cuyo caso la reserva de cable estará en la caja de registro más próxima.
3.4 SEÑALIZACIÓN EN SITIO
La señalización de todos los elementos del sistema de distribución deberá realizarse, preferentemente, con elementos no metálicos o metálicos de materiales no corrosivos.
Las etiquetas en los cables deberán ser fijadas con collarines o amarras plásticas y etiquetas o bien, rotuladas con marcados para tal fin usando tinta indeleble o, en caso de ser metálicas, los números y letras serán troquelados. Las letras y dígitos de los equipos de seccionamiento y transformación no deberán ser menores de 50 mm en altura. En caso de equipos tipo sumergibles, se colocarán en un lugar accesible de la fosa.
Los planos de obra civil, obra electromecánica, esquemáticos unifilares y los planos de alumbrado público deberán consignar la codificación definida en este apartado. Así mismo, los planos según obra (PSO) deberán contener los elementos que trata este apartado georeferenciados.
3.4.1 Acometidas.
En cada caja de derivación de baja tensión así como en las derivaciones realizadas directamente de los bornes de un transformador para acometidas con medición directa, se numerará cada acometida con el respectivo número de localización por parte y responsabilidad de la empresa distribuidora. En cada caso, se enumerará cada conductor de baja tensión con las letras a, b, c, n y el número de localización.
3.4.2 Ramales de baja tensión.
Todos los ramales de baja tensión que partan de un transformador deberán ser numerados con la nomenclatura R+dos dígitos. Los dos dígitos corresponden al número de ramal iniciando en forma consecutiva por el R01, el cual corresponderá al primer ramal que tenga dirección hacia el Este, utilizando como referencia central la ubicación del transformador alimentador; subsecuentemente, se numerarán los siguientes ramales en sentido horario. En caso de que un ramal principal se divida en varias derivaciones, se agregará a éstas un dígito adicional consecutivo aparte del 1, iniciando con aquella derivación que se encuentre más al Este; utilizando como punto de referencia el punto de derivación se deberá colocar una etiqueta a cada conductor del ramal respectivo con la nomenclatura de fase (a,b,c,n) y el número de ramal respectivo.
3.4.3 Transformadores.
Todos los transformadores deberán ser numerados con la nomenclatura T+ tres dígitos.
Los tres dígitos corresponden al consecutivo del número de transformador para cada proyecto, iniciando con el T001, el cual corresponderá a aquel equipo que se encuentre más cerca de la fuente de alimentación principal; subsecuentemente, se numerarán los siguientes transformadores conforme se alejen de la fuente principal. Esta numeración es independiente de aquella que la empresa distribuidora utilice para estos activos.
3.4.4 Seccionadores
Los seccionadores o módulos de conexión se numerarán con la nomenclatura M+ dos grupos de dos dígitos. Los dos primeros dígitos corresponderán al tipo de módulo de acuerdo con la siguiente tabla:
[imagen]
Los segundos dos dígitos corresponden al consecutivo del número de seccionador para cada proyecto, iniciando con el 01, el cual corresponderá a aquel equipo que se encuentre más cerca de la fuente de alimentación principal; subsecuentemente, se numerarán los siguientes equipos conforme se alejen de la fuente principal. Esta numeración es independiente de aquella que la empresa distribuidora utilice para estos activos.
3.4.5 Alimentadores principales.
Los alimentadores principales de media tensión con conductores de 240 mm2 utilizarán elementos premoldeados de 600 Amperios y se numerarán con las letras AP6+ dos dígitos consecutivos para cada alimentador del proyecto, iniciando en el 01 para el más cercano a la fuente principal. Los alimentadores principales de media tensión con conductores de 120 mm2 utilizarán elementos premoldeados de 200 Amperios y se numerarán con las letras AP2+ dos dígitos consecutivos para cada alimentador del proyecto, iniciando en el 01 para el más cercano a la fuente principal. En cada caja de paso o en cada equipo de derivación o de transformación, se deberá colocar una etiqueta, tanto de entrada como de salida, a cada conductor de media tensión, con la nomenclatura de fase (R, S, T) y el número respectivo.
3.4.6 Anillos derivados.
Los anillos derivados de media tensión con conductores de 50 mm2 utilizarán elementos premoldeados de 200 amperios y se numerarán con las letras AD+ dos dígitos consecutivos para cada alimentador del proyecto, iniciando en el 01 para el más cercano a la fuente principal. En cada caja de paso o en cada equipo de derivación o de transformación se deberá colocar una etiqueta, tanto de entrada como de salida, a cada conductor de media tensión con la nomenclatura de fase (R, S, T) y el número respectivo.
3.4.7 Alimentador radial.
Los alimentadores radiales de media tensión con conductores de 50 mm2 utilizarán elementos premoldeados de 200 amperios y se numerarán con las letras AR+ dos dígitos para cada alimentador de proyecto, iniciando en el 01 para el más cercano a la fuente de alimentación. Se deberá colocar una etiqueta, tanto de entrada como de salida, a cada conductor de media tensión con la nomenclatura de fase (R, S, T) y el número respectivo.
3.4.8 Registros de paso.
Todos los registros de paso para conductores de media tensión deberán ser numerados con la nomenclatura R+ dos dígitos. Los dos dígitos pertenecen al consecutivo del número de registro para cada proyecto, iniciando en el R01, el cual corresponderá a aquel registro que se encuentre más cerca de la fuente de alimentación principal.
3.4.9 Cámara de empalme.
Todas las cámaras de empalme para conductores de media tensión deberán ser numeradas con la nomenclatura E+ dos dígitos. Los dos dígitos pertenecen al consecutivo del número de registro para cada proyecto, iniciando en el E01, el cual corresponderá a aquel equipo que se encuentre más cerca de la fuente de alimentación principal.
