CAPÍTULO 6. EQUIPOS DE PROTECCIÌN Y ACCESORIOS
6.1 EQUIPOS DE PROTECCIÌN Y SECCIONAMIENTO
La empresa distribuidora determinará la utilización de los equipos de protección y seccionamiento necesarios de acuerdo con las condiciones particulares de cada proyecto.
Los sistemas de protección y seccionamiento para las redes de distribución subterráneas serán los siguientes:
a) Cortacircuitos y fusible eslabón
b) Fusible limitador de corriente
c) Cuchillas seccionadoras
d) Interruptor (Llave Seccionadora)
e) Pararrayos
f) Interruptor tipo poste
g) Regleta de derivación
6.2 CORTACIRCUITOS
Voltaje nominal de operación: 19.9 / 34.5 kV.
Voltaje máximo: 38 kV.
Nivel Básico de Impulso (BIL): 170 kV. (Mínimo)
Capacidad interruptiva (mínimo): 12 kA. Simétricos (Venteo sencillo)
Capacidad nominal: 100 A Operable bajo carga con cámaras de extinción de arco
Distancia de fuga: 660 mm (mínimo)
Normas: ANSI C.37-40, C. 37-41, C.37-42 y NEMA 5G-2
6.3 FUSIBLE LIMITADOR DE CORRIENTE
Fusible limitador de corriente para redes eléctricas de media tensión con una tensión de servicio 34.5 Grd/19.92 kV, de uso exterior en redes de distribución subterráneas, para ser colocado en serie con cortacircuitos convencionales tipo abierto de 100 amperios en el lado de la fuente del cortacircuito. Para ello, deberá tener los herrajes necesarios que permitan una fácil conexión de la línea y el cortacircuito, entre los cuales deberá ir colocado. Construido según norma AN SI C37.40, con capacidad máxima de despeje de fallas de 50 kA simétricos. La información técnica del mismo le será solicitada a cada ingeniero consultor.
6.4 CUCHILLA SECCIONADORA
En caso que la empresa distribuidora lo considere necesario, se utilizarán cuchillas seccionadoras en la transición aéreo subterráneo. Las características y suministros de este dispositivo serán establecidos por las empresas distribuidoras.
6.5 INTERRUPTOR (LLAVE SECCIONADORA)
6.5.1 Descripción General
Interruptor para la protección y seccionamiento (al vacío o bajo carga) tipo pedestal o sumergible, de frente muerto. Este equipo consiste en un tanque hermético lleno de gas hexafluoruro de azufre (SF6) a baja presión, o aislamiento sólido, el cual funcionará como dieléctrico, tendrán cámaras al vacío para la interrupción de corrientes de cortocircuito.
La protección de cortocircuito deberá disponer de un relevador de sobre corrientes del tipo estado sólido, con capacidad para ser programado en el sitio a través de un teclado o por medio de una micro computadora. Deberá tener los dispositivos para la medición de corrientes e interrogación remota.
6.5.2 Normas
Deberá cumplir con las normas de acuerdo con la última revisión:
V ANSI / IEEE C.37.60 - C.37.63 - C.37.71 œ C.37.72 œ C 37. 73
V C 57.12.28
V ANSI / IEEE 386
V ASTM D 2472
V IEC 56 œ IEC 265 œ 1
6.5.3 Características particulares
Voltaje nominal: 35 kV
Voltaje de operación máximo: 38 kV
Tensión aplicada en 1 minuto: 50 kV
Nivel básico de impulso mínimo: 150 kV
Capacidad de corriente servicio continuo en barras: 600 A
Capacidad de maniobra con carga: 200 ó 600 A (según se indique para cada configuración)
Frecuencia: 60 Hz
Medio aislante: SF6 o aislamiento sólido
Medio de interrupción del cortocircuito: Cámara de vacío
Número de vías: De acuerdo con las necesidades del proyecto.
Puesta a tierra de contactos: Los interruptores deberán ser de tres posiciones en los contactos: abierto, cerrado y aterrizado.
Capacidad interruptiva mínima: 12 kA Simétricos
Material del tanque y/o gabinete: Acero inoxidable tipo AISI 304. Los de tipo pedestal serán pintados de color verde oliva, similar a Munsel 7.0GY3.29/1.5.
Boquillas o insertos: Debe cumplir con la norma ANSI/IEEE 386, con apertura bajo carga para los dispositivos de 200 A .
Zócalos de descanso: Debe contar con un zócalo de descanso por cada boquilla de 200 A .
Indicador de presión de gas SF6: Mediante un manómetro con indicación del nivel de presión y colores para presión normal y baja presión.
6.5.4 Especificaciones del control
Las entradas o salidas que deban tener protección, requieren de un relevador de sobre corriente construido con tecnología basada en microprocesadores, programable directamente en el sitio por medio de una computadora personal o por teclado. Las curvas de operación tiempo-corriente deberán ser del tipo tiempo inverso, extremadamente inverso o instantáneas con capacidad para ser modificadas.
El diseño del proyecto deberá prever la alimentación de corriente alterna para el control.
6.5.5 Características Particulares del Control Electrónico.
V Selector de disparo tripolar y monopolar
V Apertura manual
V Selección de corrientes de disparo por fase, ajustables en un rango comprendido entre 30 y 600 A
V Selección de corriente mínima de disparo por desbalance
V Retardo de disparo por corriente de magnetización
V Medición de corriente por cada fase y para cada salida protegida
V Indicador de fallas por fase o tierra de la magnitud de corrientes, con fecha y hora del evento
V Selección de curvas de disparo tiempo œ corriente.
V Registro de operaciones.
V Pantalla de visualización y consulta de datos
V Disponer de un puerto de comunicaciones. En caso de que el protocolo de comunicación y el software de interrogación sean del tipo propietario deberá entregarse al menos una licencia de éstos.
V Para equipos de pedestal, el gabinete del control será totalmente hermético, con un grado mínimo de protección IP 65 o equivalente. En caso de equipos tipo sumergible el gabinete, también, deberá ser sumergible.
V Para equipos tipo sumergibles, el gabinete no deberá estar adosado al equipo.
6.6 PARARRAYOS.
6.6.1. Pararrayos para la transición aéreo-subterráneo.
Todo punto de transición aéreo-subterráneo debe usar pararrayos de uso pesado. Estos serán encapsulados en hule siliconado de tipo óxido metálico para un MCOV de 22 kV y un rango de pararrayo de 27 kV, 10kA, de acuerdo con la norma NEMA ANSI C-62.11.
6.6.2. Tipo Codo.
Se deberá utilizar, en cada fase del último equipo de cada ramal, un pararrayos tipo codo de óxido metálico (M.O.V.E.), clase 35 kV, norma ANSI / IEEE 386 para 27 kV, 22 kV MCOV. de acuerdo con la norma NEMA AN SI C-62.11.
6.7 INTERRUPTOR PRINCIPAL DE ACOMETIDA DE MEDIA TENSIÓN.
Cuando por efectos de carga o coordinación de protecciones la colocación de corta circuito no sea viable, deberá colocarse un interruptor en la acometida del nuevo sistema. Las características de este equipo serán aportadas por la empresa distribuidora.
6.8 Regletas de derivación.
Se aceptará el uso de las regletas de derivación, cuando se cumplan las siguientes condiciones: para uso de servicios generales y de alumbrado público, en sistemas de media tensión de conexión monofásica, longitudes no mayores de 150 m , y una potencia máxima de conexión de 50 kVA.
6.9 TERMINALES PARA LA TRANSICIÓN AÉREO - SUBTERRÉNEO
6.9.1. Especificaciones Generales.
Los terminales que se especifican a continuación, se usarán en la transición del sistema aéreo a subterráneo, en redes monofásicas o trifásicas que operan a un voltaje nominal de 19.9 / 34.5 kV. Deberán ser resistentes a la radiación ultravioleta, contaminantes tales como niebla salina, lluvia ácida, polvos abrasivos o minerales, contaminantes biológicos, capaz de operar en forma continua en ambientes con humedad relativa de hasta 95 %.
6.9.2. Normas.
Deberán cumplir con los requisitos que establecen las normas IEEE 48, según la última revisión.
6.9.3. Especificaciones particulares.
Deberán ser del tipo contraíble en frío o termocontraíble. El aislamiento deberá ser hule siliconado y cumplir con:
V Voltaje nominal: 35 kV.
V Nivel Básico de Impulso (BIL): 200 kV.
V Para usarse en los cables establecidos en esta norma.
V Uso exterior
V Cada terminal deberá traer su respectivo soporte para uso exterior galvanizado o anodizado resistente a la corrosión.
6.10 EMPALMES
6.10.1. Especificaciones generales
El diseño del proyecto deberá realizarse de tal forma que no utilice empalmes en tramos de conductores menores a 450 metros . Cuando estos sean necesarios deberán darle al conductor continuidad y uniformidad en todas sus capas, además, ser totalmente herméticos no permitiendo la penetración de humedad, polvos o contaminantes y resistentes a los ambientes corrosivos. Serán usados en redes monofásicas o trifásicas que operan a un voltaje nominal de 19.9 / 34.5 KV a 60 Hz.
6.10.2. Normas
Deberán cumplir con los requisitos que establecen las normas IEEE 404 según la última revisión.
6.10.3. Especificaciones particulares
Deberán ser del tipo contráctil en frío o termocontraíble para utilizarse en los conductores especificados en esta normativa. Los empalmes deberán cumplir con:
V Voltaje nominal: 35 kV.
V Nivel Básico de Impulso (BIL): 200 kV.
V Para usarse en los cables establecidos en esta norma.
V Venir con sus respectivos conectores de cobre estañado para el calibre estipulado en el requerimiento.
6.11. PUESTAS A TIERRA EN MEDIA TENSIÓN
En la base del poste de la transición aéreo-subterráneo, se instalará una puesta a tierra en una dirección diferente a la que posea la canalización de media y baja tensión, ésta se realizará con varillas recubiertas de cobre de 2.44 metros de largo y 19 milímetros de diámetro, normativa UL/CSA, interconectadas con conductor de cobre desnudo, calibre mínimo 1/0 AWG, el cual se conectará al neutro del sistema aéreo y a la pantalla de neutro del cable de media tensión expuesto en la base de la Terminal por medio de un conductor sólido de cobre calibre 4 AWG. El valor de puesta a tierra en este punto no será mayor de 10 ohmios. El tubo metálico de protección para la acometida en media tensión, deberá quedar aterrizado con una abrazadera y conector adecuados para ese uso.
Cada transformador, equipo de protección y derivación, contará con una puesta a tierra compuesta por varillas recubiertas de cobre de 2,44 metros de largo y 19 milímetros de diámetro, normativa UL/CSA, enterradas en la fosa o cerca del equipo por conectar e interconectadas con conductor de cobre desnudo con una sección mínima igual a la sección del área del conductor, donde se conectará el neutro del sistema. Se permite, también, que el sistema de puesta a tierra se instale fuera de la caja de registro, dejando las previstas de tubería correspondientes. El valor de puesta a tierra en este punto no será mayor de 10 ohmios.
En fosas que contengan equipo sumergible (regletas de derivación, llaves seccionadoras y otros equipos de múltiples salidas, etc.), se deberá utilizar una barra de cobre sólido, sobre la longitud mayor de la fosa, montada sobre aisladores plásticos contra las pared interna de la fosa, en esta barra, se generalizarán todos los puntos de puesta a tierra de los elementos (pantallas de los cables, codos, tanques, estructuras metálicas y la conexión de la puesta a tierra de las varillas). Las dimensiones mínimas de la barra serán 76.2 mm . de ancho por 6.35 mm . de espesor, el largo será variable según las dimensiones interiores de la fosa.
En caso de no lograrse el valor de resistencia a tierra mínimo indicado, se deberán utilizar métodos alternativos de mejoras en puestas a tierra hasta lograr el valor de 10 ohmios.
6.12. SISTEMA DE PUESTA A TIERRA EN CIRCUITOS SECUNDARIOS.
El punto de derivación colocado en el aislador secundario del transformador (X0), se deberá conectar al sistema de puesta a tierra del transformador.
Cada acometida deberá estar aterrizada en el pedestal de medición. La conexión se hará en el interruptor principal, por medio de una varilla a tierra, cumpliendo con la normativa establecida por la ARESEP.
6.13. PUNTOS DE ENTREGA Y MEDICIÓN
6.13.1. Residencial
a) Para la entrega de energía de cada servicio residencial, hasta 200 A , se requiere construir un pedestal de medición de concreto colocado en el límite de propiedad y frente a vía pública. En caso de contarse con un muro o que la construcción se encuentre hasta el límite de la propiedad, la instalación del equipo de medición se hará a una altura mínima de 1,70 m .
b) En la base del pedestal de medición, se colocará una caja de registro en concreto para acceso de la acometida secundaria cuando la caja de derivación de la acometida o el transformador del cual se deriva ésta, se encuentre a más de 40 metros .
c) El medidor será instalado a 800 mm de altura sobre el nivel del suelo frente a vía pública. En la parte posterior del pedestal, se instalará el interruptor principal cuya capacidad será definida por el diseñador. La base del medidor quedará cubierta con una tapa de material plástico, construida expresamente para esta función, que no permita el ingreso de humedad o contactos accidentales.
d) Para entregas de energía con corrientes mayores a 200 A (medición indirecta), el medidor se instalará en un pedestal de concreto a 800 mm de altura donde llegarán los cables de las señales de corriente y de voltaje a su respectiva regleta.
e) Los transformadores de corriente podrán ser ubicados en el lado secundario del transformador.
6.13.2. Medición en media tensión
6.13.2.1. Características
a) Pedestal de medición en media tensión, clase 200 ó 600 Amperios, para instalación en un sistema subterráneo de 35 kV trifásico, con transformadores de medición (T.C. y P.T.) de uso exterior, conexión en estrella aterrizada, frecuencia 60 Hz, voltaje nominal 19.9/34.5 kV, 150 kV nivel básico de impulso (BIL).
b) El pedestal de medición deberá ser construido de acero inoxidable tipo 304, de frente muerto acceso frontal y trasero con puertas que permitan su operabilidad (abrir o cerrar) mediante la manipulación de tornillos de bloqueo y candados. Dos o tres transformadores de potencial y tres transformadores de corriente, suministrados por el ICE. Los cuales deben ser diseñados y fabricados de acuerdo con las normas ANSI C 57.13, cumpliendo además, con los siguiente requisitos:
V Nivel de aislamiento 34.5 kV (para usar en un sistema 19.9/34.5 kV estrella aterrizada).
V La precisión en la medición de corriente y potencial de los transformadores será de: 0.3%
V Los transformadores de corriente mantendrán el mismo nivel de precisión para cualquiera de las siguientes cargas: B 01 hasta B 05.
V Los transformadores de potencial mantendrán el mismo nivel de precisión para cualquiera de las siguientes cargas: W, X, Y.
V El factor de sobrecarga continua de los transformadores de corriente será de 1.5
V Frecuencia nominal de operación de 60 Hz.
V Aislamiento tipo seco, moldeado en resina, para usar a la intemperie.
V Dispondrán de marcas de polaridad claras e indelebles.
V Cajas de conexiones secundaria sellada y con los accesorios necesarios para colocar sellos o marchamos.
V Base de material inoxidable y diseñado para montar en estructura metálica.
V El pedestal deberá tener en el lado de A. T. terminales de acceso frontal tipo codo de 200 ó 600 amperios, clase 35 kV, de acuerdo con la carga y al cable utilizado.
V Placa de identificación de acero inoxidable que contenga toda la información según la norma ANSI, con iniciales del ICE.
6.13.2.2. Pruebas en cada unidad:
a) Nivel de impulso BIL: 150 KV.
b) Pruebas de tensión aplicada.
6.14. ACCESORIOS EN MEDIA TENSIÓN
Se muestran en las figuras en el Anexo 1.
