ANEXO N° 3
METODOLOGÍA PARA DETERMINAR LA CAPACIDAD DE LOS
TRANSFORMADORES DE DISTRIBUCIÓN
REFERENCIAS
a. Se deben verificar con la empresa distribuidora los consumos de proyectos similares.
b. La metodología expuesta en este anexo está en concordancia con la Ley 7447 de Uso Racional de la Energía.
c. Los valores de consumo presentados han sido suministrados por las empresas distribuidoras eléctricas.
d. La metodología explicada corresponde a REA, "Estimating kW Demand for Future Load on Rural Distribution Systems", Stanley J. Vest.
ALCANCE
El siguiente documento tiene por objeto, determinar la potencia óptima de las unidades de transformación que alimentan proyectos residenciales, comerciales e industriales, a partir de la energía consumida por proyectos similares ya existentes, con el fin de evitar el sobre dimensionamiento que produce calcular la potencia del transformador por medio de los valores escogidos para los cables de las acometidas, alimentadores y circuitos ramales de acuerdo con el Código Eléctrico Nacional vigente.
Para ello se brinda la forma de calcular la potencia del transformador, de acuerdo con la metodología de la "Rural Electrification Administration" (REA), la cual se basa en curvas que relacionan la demanda en kW de acuerdo con el número de consumidores y los kWh promedio utilizados.
El método desarrollado para la estimación de la demanda en kW consiste en la multiplicación de dos factores FA y FB, que pueden ser obtenidos de tablas o determinados matemáticamente por medio de las siguientes expresiones:
[imagen]
Donde:
N = Número de consumidores
E = kWh promedio por mes por consumidor
También es posible calcular los factores de coincidencia FC y de diversidad FD:
[imagen]
Donde:
FA = 3.29 para un solo consumidor
Así, por ejemplo, si se tienen 406 clientes con un consumo promedio de 205.9 kWh, se tendrá un factor A de 414 y B de 0.66, con lo que la demanda máxima de este grupo de clientes será de 414 x 0.66 = 274.85 kW. Valor que indica la potencia máxima calculada que tendrá un grupo de clientes con estas características de consumo.
Algo importante de esta metodología es que la misma determina la demanda máxima (kW), lo que no es necesariamente la potencia óptima por colocar, ya que se debe determinar los valores de pérdidas dados por diferentes unidades para un perfil de carga, siendo el transformador óptimo, el que brinde los valores más bajos de pérdidas eléctricas.
