ANEXO 1
Requisitos para la Autorización de las Empresas Particulares
en la construcción de obras en la red eléctrica
1. Requisitos legales
1.1 Solicitud firmada por el representante legal de la empresa solicitando su inclusión como empresa autorizada para la construcción de redes eléctricas de distribución indicando su domicilio legal, el medio y lugar para recibir notificaciones.
1.2 Declaración jurada suscrita por el representante legal de la empresa en la que declara conocer y someterse libremente al cumplimiento del Reglamento Para La Construcción De Líneas Eléctricas Por Empresas Particulares Autorizadas A Ser Conectadas A La Red De Distribución Eléctrica de la Compañía Nacional de Fuerza y Luz S. A.
1.3 Declaración jurada de estar al día con todas obligaciones tributarias.
1.4 Certificación de la inscripción de la empresa particular en el Colegio Federado de Ingenieros y Arquitectos, como constructora de redes eléctricas, con todas sus obligaciones al día.
1.5 Certificación de Personería Jurídica vigente.
1.6 Constancia de estar al día con las obligaciones obrero-patronales ante la CCSS y FODESAF; y fotocopia correspondiente a la planilla mensual recibida, que indique los nombres de los empleados y sus categorías.
1.7 Póliza de Riesgos del Trabajo y la planilla certificada al día.
1.8 Copia de los documentos de Identidad Migratoria para Extranjeros (DIMEX) de los trabajadores extranjeros, con el respectivo permiso de trabajo.
1.9 Declaración jurada de que en caso que sea autorizada presentará en el plazo otorgado en el Reglamento pólizas de seguro por los siguientes montos mínimos:
- Responsabilidad civil por lesión o muerte de personas: cincuenta mil dólares (US$50.000) por persona; ciento cincuenta mil dólares (US$150.000) por accidente.
- Daños a la propiedad de terceros: setenta y cinco mil dólares (US$75.000) por accidente.
1.10 Fotocopia de las facturas de los equipos e instrumentos con los que cuenta la empresa para la construcción de obras eléctricas y civiles donde se indique la marca y número de serie. En caso de duda se le podrá solicitar el original.
1.11 Copia certificada de la cédula del representante legal o de los apoderados legales facultados que actuarán ante la CNFL.
1.12 Declaración jurada indicando que no le alcanzan ninguna de las prohibiciones legales para ser empresas particulares autorizadas de la CNFL según se indica en este Reglamento y la legislación vigente.
1.13 Certificación notarial de la distribución actual del capital societario de la empresa.
1.14 Currículo de la empresa, sus representantes o apoderados, e ingenieros encargados de la obra electromecánica.
2. Requisitos de organización
2.1 En cuanto al personal, la empresa deberá contar con al menos el siguiente personal (El puesto puede llamarse diferente) que cumpla con las labores que se indican:
2.1.1 Un Representante Legal con autoridad o poder suficiente para atender y responder los requerimientos de la CNFL. Será el responsable de todo lo relacionado con el desarrollo y cumplimiento de los contratos bajo la responsabilidad de la empresa, con amplias facultades para obrar y resolver los problemas que se presenten.
2.1.2 Un Profesional Responsable de la Obra Electromecánica: Ingeniero (a) Eléctrico o Electromecánico con al menos cinco (5) años de experiencia en obras mayores y miembro activo del Colegio Federado de Ingenieros y Arquitectos. Debe aportar currículo en el que conste la experiencia. Esta persona y el Representante Legal pueden ser el mismo.
2.1.3 Un técnico en electricidad graduado de Colegio Vocacional o el INA (con certificado). Al menos un técnico por cada tres operarios en electricidad o fracción existentes en la empresa.
2.1.4 La cantidad mínima de técnicos y operarios que debe tener la empresa como planilla fija debe ser de cuatro.
2.1.5 Los técnicos y operarios que se destaquen a una obra eléctrica normada en este documento deberán ser distintos a los que se asignen a otra obra también regulada con esta normativa, mientras no concluya la primera obra, salvo en los casos en que se demuestre debidamente que su participación ya ha finalizado, según el avance de la obra.
2.1.6 Un profesional responsable del programa de salud y seguridad ocupacional.
2.2 Todo el personal debe cumplir como requisito el dominio del idioma español.
2.3 Se indicará, mediante declaración jurada del representante legal, que todo el personal a emplear contará con la habilidad y experiencia suficiente para efectuar o ejecutar debidamente la labor para la cual es contratada; así como suficiente experiencia en tal labor para ejecutar su trabajo en forma debida y satisfactoria y para manipular adecuadamente el equipo o maquinaria que se trate, así como que conoce y aplicará las medidas de seguridad que este tipo de labores exige. No se permitirá el uso de maneas para escalar postes o estructuras.
2.4 La empresa adjuntará un plan de capacitación continua para su personal técnico, el cual deberá ser desarrollado o supervisado por el profesional responsable electromecánico de las obras, en el cual se especificarán los cursos a desarrollar, el contenido de los mismos y la periodicidad. Deberá incluir las temáticas atinentes a las obras a desarrollar y ser suficientes y convenientes para las mismas.
3. Requisitos mínimos de herramientas y equipo
3.1 Cada equipo de trabajo (mínimo de cuatro técnicos y operarios necesarios para desarrollar la labor específica) debe contar con:
· Tres escaleras de extensión aisladas, fabricadas de fibra de vidrio, con las siguientes longitudes de: 9,75 metros (32 pies), 10,90 metros (36 pies) y 12,20 metros (40 pies) de altura.
· Un voltiamperímetro (CA).
· Cinco juegos normalizados de puesta a tierra.
· Una pértiga telescópica para 35 kV.
· Dos manos mecánicas una larga y otra corta para 35 kV.
· Un detector audiovisual de tensión.
· Un medidor de puesta a tierra.
· Un equipo eléctrico o hidráulico de compresión.
· Cortadora ratch para cable.
· Un dinamómetro para la tensión mecánica de las líneas.
· Dos torquímetros, uno que incluya un rango de 60 lb/pie y otro que incluya un rango de 20 lb/pie.
· Herramientas manuales suficientes: alicates, desatornilladores, cuchillas, etc.
· 3 máquinas tensoras de trinquete (pull-lift) de ¾ de tonelada.
· 1 máquinas tensoras de trinquete (pull-lift) de 1 ½ tonelada.
· 3 mordazas (camalan) para cable calibre 3/0 AWG.
· 3 mordazas (camalan) para cable calibre 477.0 AWG.
· Para trabajos en altura se debe contar con los equipos certificados y normados según la legislación vigente.
3.2 En caso de que la empresa particular realice trabajos en redes eléctricas subterráneas deberá contar además:(Este listado solo se exigirá cuando se solicite la validación de un contrato que desarrolle una obra de esta naturaleza, pero opcionalmente puede ser presentada por la empresa particular al presentar su solicitud o renovación de autorización):
· 1 detector de tensión multi-rango con indicación audiovisual.
· 1 voltiamperímetro (CA).
· 1 pértiga desconectadora telescópica de 8 cuerpos.
· 1 mano mecánica (pértiga escopeta) de 6` 5 1/2” (196 cm).
· 1 mano mecánica (pértiga escopeta) de 10` 5 1/2” (319 cm).
· 1 escalera de 12` (3,65m) -ingreso a las cámaras y registros-.
· 1 escalera de 36` (11,00m) -trabajo en el poste de transición-.
· 5 juegos de puesta a tierra (mismas que en red aérea).
· 2 juegos de puesta a tierra trifásicos con codos para 15kV.
· 2 juegos de puesta a tierra trifásicos con codos para 35kV (interfaz pequeñas-insertos Elastimold).
· 2 juegos de puesta a tierra trifásicos con codos para 35kV (interfaz grande -insertos Cooper-).
· 3 insertos dobles para zócalo 15kV.
· 3 insertos dobles para zócalo con sus respectivos capuchones aislantes para 35kV (interfaz pequeñas -insertos Elastimold-).
· 3 insertos dobles para zócalo con sus respectivos capuchones aislantes para de 35kV (interfaz grande -insertos Cooper-).
· 1 juego de peladoras para cable.
· Dos torquímetros, uno que incluya un rango de 60 lb/pie y otro que incluya un rango de 20 lb/pie.
· 1 Juego de llaves allen medidas en pulgadas y milímetros.
· 1 máquina de compresión hidráulica con su respectivo juego de dados.
· 1 máquina de compresión manual con su respectivo juego de dados.
· 1 juego de cubos.
· 1 cilindro de gas con mechero.
· 1 bomba para agua.
· 1 esmeriladora de mano.
· 1 taladro de hasta ½ (media) pulgada (127mm).
· 1 máquina de soldar.
· 1 generador eléctrico portátil (preferible).
· 2 vallas de seguridad.
· 2 lámparas de mano.
· Para trabajos en espacios confinados se debe contar con los equipos certificados y normados según la legislación vigente.
3.3 Todo lo anterior deberá ser propiedad de la Empresa y para ello deberá presentar copia de las facturas respectivas que indique el modelo y la serie del equipo que lo tenga. En caso de duda, la CNFL podrá solicitar la presentación de los originales.
3.4 Todos los equipos, instrumentos y herramientas deben estar certificado su buen estado.
4. Requisitos de seguridad
4.1 La empresa deberá presentar un Plan de Salud y Seguridad Ocupacional el cual debe ser realizado y firmado por un profesional en la materia, se debe adjuntar la copia del título del profesional citado y que incluya como mínimo los siguientes requisitos:
a. Informes técnicos de los incidentes laborales ocurridos.
b. Esquemas de señalización para el tráfico vehicular y peatonal en el área del trabajo, incluida la necesidad de personal para la dirección del tráfico vehicular y la regulación del tránsito de peatones. Conforme a lo establecido en el Decreto Ejecutivo 2564-S-T denominado “trabajos en vías públicas”, publicado en La Gaceta del 1° de octubre de 1977; así como el Decreto Ejecutivo Nº 4247-7 sobre el “Reglamento para la colocación de Dispositivos de Protección en Obras”.
c. Procedimientos para el orden y la limpieza del lugar de trabajo, así como la eliminación de residuos y escombros.
d. Procedimientos de transporte, almacenamiento y recepción de materiales.
e. Planes de mantenimiento de medios de elevación (grúas, montacargas y demás) y mantenimiento de equipos de construcción y vehículos.
f. Procedimientos de inspección y mantenimiento de herramientas y equipos de trabajo (pértigas, mano mecánica, escaleras, máquinas de compresión, dinamómetros, detectores de voltaje, medidores de puesta a tierra, pull-lift, etc.).
g. Plan de necesidades de equipos portátiles de extinción de fuegos y requisitos de botiquines para emergencias.
h. Forma de transporte del personal y agua potable para el mismo.
i. Garantizar a los trabajadores el acceso a los servicios primarios básicos (alimentación, sanitarios, duchas, otros).
j. Cualquier otro aspecto que la empresa considere importante.
4.2 Los siguientes son los equipos mínimos de seguridad con los que deberá contar el personal de la empresa particular:
a) Casco dieléctrico para cada operario, técnico e ingeniero de campo. Debe cumplir con la norma ANSI Z89.1-2009, para el tipo I, clase E y G.
b) Zapatos dieléctricos para cada operario, técnico e ingeniero de campo durante el montaje eléctrico, que cumplan con la normativa ASTMF24135.
c) Zapatos de punta de acero para cada operario para la obra civil.
d) Capa contra la lluvia para cada operario y técnico, de dos piezas (pantalón y suéter).
e) Botas de hule para cada operario y técnico, para trabajos durante condiciones lluviosas.
f) El personal de la empresa debe estar debidamente identificado, para lo cual se solicitará carné para cada empleado y uniforme de seguridad acorde con la labor realizada. El uniforme y zapatos deberá ser cambiado cuando su deterioro sea notorio y ante instancia de la inspección de la CNFL.
g) Lentes protectores transparentes para cada operario y técnico, que cumpla con la norma ANSI Z89.1.
h) Lentes protectores contra radiación ultravioleta para cada operario y técnico, que cumpla con la norma ANSI Z89.1.
i) Tapones para los oídos para cada operario y técnico.
j) Guantes dieléctricos para cada operario y técnico, que garantice la protección de la exposición a la tensión que se está trabajando.
k) Al menos dos kit de seguridad para trabajos en altura por cada equipo de trabajo.
l) Al menos un par de guantes dieléctricos para 35 kV.
m) Chaleco fosforescente reflectivo para cada operario, técnico e ingeniero de campo.
n) Un rollo de cinta de prevención para aislar la zona de trabajo con al menos 50 metros de cinta.
o) Dos mamparas de seguridad por cada equipo de trabajo, de 1 metro de altura por tres metros de largo cada una como mínimo, con elementos reflectivos que las hagan visibles en la oscuridad.
p) Al menos seis conos reflectivos por cada equipo de trabajo, deben ser de color naranja fosforescente de 46 cm de alto mínimo con base de neopreno para dale más soporte al cono.
q) Señales de prevención que se requieran, según las características y dimensiones del frente de trabajo, que incluyan la leyenda de “Peligro hombres trabajando”, de acuerdo con la normativa citada en el punto 4.
4.3. Todo lo anterior debe ser propiedad de la empresa particular, y para ello deberá presentar las facturas respectivas.
5. Requisitos de gestión ambiental
5.1 Requisitos formales:
a. Declaración jurada del representante legal de la empresa, debidamente protocolizada, de que conoce y cumplirá la legislación ambiental aplicable. Para hacerlo, la declaración deberá indicar las leyes, los decretos-reglamentos, y normativas ambientales que aplican a la obra.
b. Copia de los documentos de aprobación de Revisión Técnica Vehicular para todos y cada uno de los Vehículos. En caso que sustituya o cambie uno o varios de sus vehículos, deberá reportarlo a la CNFL, cumpliendo todos los requisitos aplicables. Además los vehículos deberán estar rotulados con el nombre y logo de la empresa.
c. Copia de certificaciones del MOPT (Pesos y Dimensiones) de los vehículos que trabajan para la empresa y que aplique por su tamaño y tipo de trabajo. Los vehículos dedicados al transporte de materiales peligrosos, incluyendo aceite dieléctrico, deben contar con las fichas de seguridad y mostrar la formación de los transportistas para el manejo de contingencias.
Copia de Permiso Sanitario de Funcionamiento vigente (según empresa y actividad
5.2 Plan de Gestión Ambiental
La empresa deberá contar de un plan de gestión ambiental que debe contar al menos con los siguientes requerimientos:
a. Plan de manejo de los residuos resultantes de los servicios realizados (incluyendo residuos metálicos -cable y otros-, líquidos, ordinarios; así como los aceites y otros productos químicos), todo de acuerdo con la Ley N° 8839 y sus reglamentos.
b. Plan de manejo de contingencias: para el transporte de equipos y sustancias; derrames y fugas de sustancias químicas, de conformidad con el reglamento establecido en el Decreto N° 37757-S.
Demostrará la competencia del personal en materia de gestión ambiental, manejo de sustancias químicas de forma segura mediante declaración jurada.
