Artículo 10.—Las responsabilidades del ingeniero a cargo de la obra electromecánica por parte de la empresa particular autorizada serán las siguientes:
a. Las que le atañen de acuerdo con lo establecido en la normativa del Colegio Federado de Ingenieros y Arquitectos, así como en el inciso 2.4 del capítulo II del Reglamento para el trámite de planos y la conexión de servicios eléctricos, el cual señala los ingenieros que tienen la potestad de realizar obras mayores.
b. Planificar, dirigir y supervisar directamente los trabajos que su representada contrate.
c. Solicitar las suspensiones de servicio eléctrico.
d. Realizar inspecciones de campo, previas al inicio de la obra para determinar y prever algún tipo de inconveniente en el diseño o construcción de la misma.
e. Recibir y firmar las fórmulas F-398 emitidas por parte de la inspección de la CNFL en las visitas conjuntas.
f. Coordinar y sugerir a la CNFL, por escrito, las modificaciones que técnicamente sean favorables al desarrollo del proyecto.
g. Solicitar, en forma escrita, la energización de la obra luego de recibir la notificación de la finalización de la misma por parte de la CNFL.
h. Indicar a la CNFL, si la empresa particular autorizada está en capacidad de realizar las operaciones para desconectar o conectar la zona de trabajo y finalmente realizar las obras propias para la energización del estudio de ingeniería, mediante el llenado de la boleta adjunta en la Anexo 9.
i. Asegurar el cumplimiento de las medidas de gestión ambiental, salud y seguridad ocupacional, antes, durante y al finalizar el proyecto en ejecución.
