Artículo 17.—La ejecución de las obras será realizada por la empresa particular autorizada, bajo su responsabilidad, cumpliendo con la presentación de los requisitos y cumpliendo las condiciones establecidos en el Anexo 3. La CNFL podrá en cualquier momento revisar los equipos y herramientas con las que trabaja en la red de distribución, sin que ello signifique una certificación de los mismos por parte de la CNFL. Los equipos que serán revisados y el procedimiento a seguir serán definidos por el Departamento Redes Eléctricas, vía circular que será comunicada a todas las empresas particulares autorizadas.
Si existen trabajos mediante los cuales se deba realizar una manipulación de las líneas de media tensión o baja tensión energizadas, deberá gestionarse la autorización indicada en el Anexo 9.
