Artículo 20.—La labor de inspección de la CNFL tendrá como objetivos principales los siguientes:
a. Aprobar el trabajo realizado, previo a su conexión a la red de distribución eléctrica de la CNFL.
b. Solicitar modificaciones a los trabajos ejecutados, por defectos en la confección o en los materiales y equipos.
c. Resolver dudas en la interpretación de los planos y especificaciones.
d. Vigilar que los trabajos se desarrollen como se indica en los planos y velar por el fiel cumplimiento del contrato, con el propósito de que la obra construida sea adecuada para su correcto funcionamiento posterior.
e. Informar a la empresa particular autorizada por medio de la fórmula F-398 “Inspección de obras realizadas por particulares” sobre el desarrollo de la obra, sus problemas y las condiciones especiales que se presenten. El ingeniero, responsable técnico de la obra electromecánica desarrollada por la empresa particular autorizada, deberá firmar como recibido la copia de la fórmula F-398.
f. Informar al cliente de la CNFL o a alguna persona que esté claramente vinculada con el cliente, cualquier anomalía detectada durante el proceso de construcción, que a su juicio pudiera afectar sus intereses o la ejecución del contrato, de lo que dejará constancia en la F-398 y hará de conocimiento de su superior para lo que corresponda.
g. Recomendar la suspensión de la construcción de la obra, en caso que exista alguna circunstancia que considere pertinente la adopción de este tipo de medida, de lo que dejará constancia en la F-398 y hará de conocimiento inmediato a su superior para lo ratifique la medida o autorice su continuación. La empresa particular autorizada deberá adoptar las medidas necesarias, para poder corregir la anomalía detectada y reanudar el trabajo en el menor plazo posible.
