ANEXO 3
Requisitos generales para la ejecución de las obras
a. Contar con la validación del contrato por parte del área de Trámite de Ejecución de Obras.
b. Haber cancelado a la CNFL el monto por la inspección de la obra, así como cualquier otro monto a cobrar que proceda y así se indique en la documentación de diseño; como lo sería el monto por la reubicación de líneas telefónicas del ICE.
c. Construir y tomar las previsiones técnicas y logísticas del caso a fin de evitar la suspensión del servicio eléctrico a los clientes de la CNFL.
d. Solicitar con al menos con cinco días hábiles de anticipación, la autorización para realizar obras en el sistema de distribución energizado, enviando la solicitud indicada en el Anexo 9. La respuesta será dada en los siguientes tres días hábiles posteriores a la presentación de la solicitud.
e. Cuando por razones estrictamente necesarias se deba suspender el servicio eléctrico a otros clientes de la CNFL, diferente del cliente interesado, para realizar partes de la obra, independientemente de la duración de la interrupción, la empresa particular autorizada deberá solicitar por escrito a la CNFL, la interrupción del servicio eléctrico con un mínimo de 15 días hábiles de anticipación. La misma será analizada y comunicada su resolución en los siguientes 5 días hábiles posteriores a la solicitud.
f. Durante la etapa de construcción y hasta que se dé por aceptada la obra, la empresa particular autorizada facilitará a solicitud de la CNFL toda la información necesaria para realizar los controles y evaluaciones que ésta considere pertinentes, incluyendo copias de los originales de las facturas extendidas por la adquisición de materiales y equipos que suministre, de los comprobantes de nacionalización de mercancía en caso de que los haya importado, así como de cualquier otro documento que demuestre el origen de los mismos, así como copias de facturas o de recibos por dinero por pago de servicios u otros que la empresa particular autorizada efectúe en relación con la construcción de la obra.
g. La empresa particular autorizada no podrá utilizar materiales u equipos usados para ser traspasados a la CNFL o de dudosa procedencia y se compromete a denunciar ante las autoridades correspondientes cualquier oferta que se le haga en este sentido.
h. La CNFL con el fin de mejorar la comunicación entre la empresa particular autorizada, el cliente y la CNFL, además mejorar procesos como aprobaciones de material no instalado, emisión de información referente al avance de la obra y en los caso en los que la obra se encontrase detenida; informará al cliente de esas situaciones, para que el cliente tenga claro en manos de cuál actor está la situación (CNFL, empresas particulares autorizadas, Cliente Interesado, Desarrollador, Municipalidad, MOPT, etc.) y con la finalidad de darle seguimiento y atención al caso.
