ANEXO 4
Requisitos generales para la energización
y traspaso de la obra eléctrica a la CNFL
a. La energización de una obra eléctrica a conectar al sistema de distribución de la CNFL debe ser ejecutada por la empresa particular autorizada y en casos excepcionales y justificados será realizada por personal técnico de la CNFL.
b. Para realizar la energización de una obra eléctrica la empresa particular autorizada hará la solicitud a la CNFL cumpliendo con lo indicado en el Anexo 9, que debe ser presentada en el área de Trámite de Ejecución de Obras, ubicada en el Plantel Virilla, La Uruca, San José.
c. La solicitud de energización vendrá acompañada del contrato del Anexo 6 debidamente firmado por el autorizado para ello, cuya rúbrica deberá ser autenticada por un notario.
d. La carta de solicitud deberá especificar la fecha en que la obra será energizada, no siendo en un plazo no menor a 5 días hábiles después de su presentación.
e. En caso de evidente conflicto entre la empresa particular autorizada y el cliente y debidamente documentado, que perjudique al cliente; la CNFL y el cliente podrán autorizar la energización y traspaso de la obra directamente, sin intervención de la empresa particular autorizada y de ser necesario a cargo del monto del depósito de esa empresa particular autorizada.
