ANEXO 7
Revisión de equipos y acciones correctivas a realizar
por la empresa particular autorizada, respecto al equipo
de protección y seguridad del personal técnico
El objetivo primordial de la revisión de equipos de protección y seguridad del personal técnico de las empresas particulares autorizadas, es permitir la realización de forma segura de trabajos previamente autorizados por la CNFL, para la manipulación a distancia y de forma parcial, en la red de media y baja tensión, y así ejecutar desconexiones y conexiones de energía.
Es por lo anterior, que se establecen las siguientes condiciones:
P No existe un plazo transitorio para la sustitución de los equipos de protección personal rechazados: cascos, zapatos, guantes, etc.; su cambio o reposición debe ser inmediato.
P Para las empresas particulares autorizadas que se le determine que cuentan con equipos o herramientas rechazadas, tales como: pértigas, manos mecánicas, alicantes, equipo para el trabajo con líneas energizadas, etc.; tendrán el plazo de 15 días hábiles para solventar la situación. Transcurrido ese plazo y de persistir el defecto, no podrán continuar con los trabajos que tienen en proceso de ejecución.
P Para toda actividad que se realice, sin excepción, los trabajadores de las empresas particulares autorizadas deben contar con el equipo aprobado y utilizarlo según se requiera, CNFL se reserva el derecho de realizar revisiones en el momento que así lo considere.
P En casos de subcontratación de servicios, sin importar si dicho servicio lo provee directamente una empresa particular autorizada o no, los trabajadores involucrados deben cumplir con el uso de equipos revisados y aprobados.
Los transformadores que deben ser certificados, pueden certificarse en el Laboratorio de Transformadores de la CNFL o en algún otro lugar, en cuyo caso la empresa particular autorizada deberá entregar los protocolos con los cuales se efectuaron las pruebas correspondientes y los resultados obtenidos de las mismas. En el caso de uso del Laboratorio de la CNFL, se procederá con el cobro respectivo.
El acatamiento de estas condiciones aplica tanto para la ejecución de obras asociadas a estudios de ingeniería, como a cualquier otra actividad que las empresas particulares autorizadas realicen en el Área de servicio de CNFL, producto de cualquier otro tipo de contratación que ejecuten.
