CAPÍTULO IV
Obligaciones de la empresa particular autorizada
Artículo 9º—Las principales responsabilidades de las empresas particulares autorizadas serán:
a. Asesorar técnica y profesionalmente a su contratante sobre las características y condiciones de las obras que se construirían, siendo necesario que visite previamente el sitio del proyecto para tener certeza y claridad del trabajo a desarrollar. En ese sentido, además debe tomar las previsiones técnicas y logísticas del caso a fin de evitar la suspensión del servicio eléctrico a los clientes de la CNFL servidos del sistema de distribución en el área donde se efectuarán las labores.
b. Asumir totalmente por su cuenta los riesgos implícitos en el proceso de construcción de las obras contratadas, así como los daños y perjuicios producidos a las personas o al patrimonio, de forma directa o indirectamente durante el proceso de construcción de las obras contratadas.
c. Mantener vigente las pólizas de seguros de todo riesgo de construcción y responsabilidad civil profesional por los montos y plazos correspondientes; así como mantener el monto y realizar los reajustes que se soliciten al depósito o garantía rendida, en los plazos establecidos.
d. Corregir inmediatamente, a entera satisfacción de la CNFL, todo trabajo que sea considerado defectuoso o que no cumpla con lo establecido en el estudio de ingeniería correspondiente (así como sus modificaciones aprobadas) y la necesidad del cliente.
e. Cumplir con todas las disposiciones reglamentarias y normativas relativas a la seguridad e higiene de sus trabajadores, así como atender lo establecido en el Plan de Salud y Seguridad Ocupacional y en el Plan de Gestión Ambiental, indicados en el Anexo I así como cualquier otra legislación aplicable.
f. Asumir las obligaciones y responsabilidades propias del patrono con sus trabajadores, derivadas del Código de Trabajo o leyes conexas que entre ellos deban cumplirse, como las pólizas de riesgo del trabajo. Para todos los efectos legales, la empresa particular autorizada asume en forma amplia las obligaciones de patrono de la obra que se construya producto del contrato de construcción de obra.
g. Para el caso del personal extranjero, la empresa particular autorizada deberá presentar copia del documento de identidad migratoria para extranjero.
h. Atender por su cuenta los deterioros, pérdidas, robos, vandalismo y daños que pueda sufrir la obra, cualquiera que sea la causa de su origen, durante su construcción y hasta que la misma sea traspasada formalmente a la CNFL. En estos supuestos la empresa particular autorizada quedará obligada a reconstruir, restaurar o reparar, según sea el caso.
i. Asegurar la calidad de la obra y la satisfacción de las necesidades del cliente por lo menos 2 años adicionales, contados a partir de la energización de la obra.
j. Utilizar únicamente materiales nuevos y asegurar que cumplan con la normativa técnica vigente y las especificaciones técnicas de los materiales y equipos establecidos por la CNFL; excepto para trabajos temporales que no se vayan a recibir por parte de la CNFL.
k. En los casos que haya construcción de alumbrado, debe presentar en el Departamento Alumbrado Público en el Plantel Anonos de la CNFL, los cabezotes y los bombillos probados para que sean marcados, numerados y codificados por esa dependencia, antes de proceder a su instalación.
l. Cuando se requiera el uso de transformadores de distribución en la obra, estos deben ser presentados en el Laboratorio de Transformadores, para proceder según corresponda:
a. Si los transformadores van a ser traspasados a la CNFL, deberán ser revisados, probados, numerados y codificados antes de su instalación por parte de la empresa particular autorizada.
b. Si no serán traspasados, los transformadores solo serán presentados para revisión y prueba.
m. Cuando la obra incorpora la instalación de pararrayos de distribución en la red de la CNFL, este artículo será presentado al Laboratorio de Transformadores de la CNFL, para que se pruebe, numere y marque con las siglas de la CNFL.
n. Presentar la categorización de puestos de los trabajadores que vayan a desarrollar la obra, indicando sus puestos y labores, y lo señalado en el Anexo 8.Podrán existir diferencias entre los nombres de los puestos que utilizan las empresas, sin que sea necesario una homologación de ellos por parte de la CNFL, pero si debe estar claro cuáles son las labores que ese puesto desempeña y que sean suficientes puestos y personal para desarrollar las labores requeridas, según la referencia de puestos que utiliza la CNFL. Adicionalmente, cuando hay ingresos o salidas de personal, se deberá de notificar de inmediato al Departamento Redes Eléctricas y presentar la documentación como se solicita en el Anexo 8.
o. Mantener el personal idóneo, capacitado (con su respectivo certificado) y suficiente para el desarrollo de la construcción de la obra.
p. Construir y finalizar la obra contratada indicada en el contrato de construcción de obra y el estudio de ingeniería, en el plazo indicado en el contrato con el cliente. La empresas particulares autorizadas deberá actuar diligente y oportunamente para atender esta obligación, y no podrá justificarse con retrasos en la obtención de permisos, patentes, falta de personal, constitución de servidumbres en el Registro Nacional cuando esté a cargo de la empresa particular autorizada, o situaciones semejantes. De no cumplir el plazo señalado, podrá ser sujeto al cobro de los daños y perjuicios que su mora provoque; y de ser meritorio y a solicitud del cliente, podrá ejecutarse la garantía para cubrir los gastos necesarios para finalizar la obra, sea que la CNFL lo realice o se contrate una nueva empresa particular autorizada para que lo finalice.
q. Continuar y concluir las obras que haya suscrito con un cliente durante el periodo de autorización o prórroga de autorización, sin importar que haya vencido el plazo de su autorización, se le haya suspendido temporalmente la autorización, o se haya revocado su autorización, o que se haya ejecutado parcial o totalmente su depósito o garantía.
r. Cubrir anticipadamente los gastos de inspección de la CNFL, y también cuando por causas imputables a la empresa particular autorizada, deba brindarse servicios adicionales de inspección o se deban realizar fuera del horario regular de la oficina de la CNFL.
s. Informar a la CNFL cuando una obra o proyecto requiere la subcontratación de labores para el proceso de construcción de la obra electromecánica o el alquiler de equipos y maquinaria, y asumir la responsabilidad por la actuación de ese subcontratista, como si fuera propia. Para realizar la obra electromecánica de cualquier contrato, la empresa particular autorizada sólo podrá subcontratar a otra empresa particular autorizada.
t. Aportar mensualmente la certificación de las cuotas al día de la Caja Costarricense del Seguro Social o en arreglo de pago por sus obligaciones obrero patronales; y de igual forma sus obligaciones con la FODESAF, en caso de que la CNFL no pueda verificarlo por otros medios.
u. Presentar la planilla certificada del aseguramiento contra los riesgos de trabajo, y las inclusiones provisionales cuando así se requiera.
v. Realizar pruebas para certificar el estado de los equipos de protección personal y equipos o herramientas para el trabajo con las líneas energizadas, indicadas en el Anexo 1 y en consideración del Anexo 7. Las pruebas certificadas de los equipos se aportarán al menos una vez al año a la CNFL. En caso de no aportar la certificación, se tendrá por no aprobado el equipo de la empresa particular autorizada y consecuentemente se ordenará la suspensión de todas las obras en construcción, bajo la responsabilidad de la empresa particular autorizada de este incumplimiento ante el cliente y la CNFL. En caso de duda razonable del buen estado de un determinado equipo, la CNFL podrá someter el mismo a revisión, y de considerarse no apto, se prohibirá su uso.
