CAPÍTULO IV
MEDICIÓN INTEGRAL EN CONDOMINIOS
CONDICIONES GENERALES Y TÉCNICAS, BALANCE DE ENERGÍA Y MEDICIÓN INTEGRAL
Artículo 11. Condiciones generales. Para la realización de mediciones integrales en condominios se establecen las siguientes condiciones generales:
a) La parte interesada debe asumir:
i. Los elementos de la medición integral como celdas, transformadores de corriente, transformadores de potencial, medidores, postes, herrajes, conductores de conformidad a lo indicado en el artículo 114 de la Norma AR-NT- SUCOM.
ii. La mano de obra para el montaje de estos equipos.
b) Para el servicio de alambrado en la instalación del sistema de medición:
i. La CNFL ejecutará el servicio.
ii. La parte interesada asumirá los costos asociados (mano de obra y materiales).
c) Cada condominio contará con un único sistema de medición integral para una alimentación monofásica de hasta 750 kVA o trifásica de 2250 kVA, se podrá autorizar alimentación trifásica o monofásica adicional cuando se requiera alimentar una carga superior a 2250 KVA trifásico y/o el punto de alimentación cuente con una separación mayor de 500 metros.
d) La relación de transformación de elementos de medición será en función a la carga a instalar, dicha relación será indicada por la CNFL en cada caso, conforme al Anexo N°3 Selección de transformadores de corriente rango extendido para mediciones integrales, de requerir la parte interesada cambiar la relación deberá ser gestionada previa a la aprobación de las características técnicas definidas en la hoja de datos de los elementos por parte de la CNFL, en todos los casos los transformadores de medición (corriente o tensión) en lo que respecta a su diseño, fabricación y pruebas deben cumplir la versión vigente de las normas IEEE estándar C57.13 y estándar C57.13.6.
e) Las sucursales de la CNFL brindarán las especificaciones para la selección de los componentes del punto de medición integral.
f) Las características de la ubicación de la medición deberán ser conforme al primer párrafo del artículo 18 del Reglamento técnico supervisión de la instalación y equipamiento de acometidas eléctricas (ARRT- SUINAC).
g) Deberá tener una medición integral de la red privada de distribución para los casos de condominio. Para efectos generales, cada medición integral deberá asociarse a un medidor de áreas generales o áreas comunes que se conecte a la red que está asociada al medidor integral de cada condominio filial.
h) La separación de los elementos de medición en redes aéreas debe ser como mínimo 3 metros de forma radial con respecto a los inmuebles, esto conforme a las dimensiones establecidas en la Norma
ANSI/IEEE C2-2017. Para el caso de las celdas de medición o bóvedas de medición, los espacios de maniobra serán como mínimo de 3 m, según normativa técnica, desde las compuertas de acceso del
equipo, para garantizar un adecuado espacio de trabajo.
Nota: En el caso de que haya presencia de piscinas en la colindancia con los elementos de medición,
se debe aplicar el artículo 230. 24(D)-Distancia de seguridad desde las piscinas, Código Eléctrico de
Costa Rica para la Seguridad de la Vida y la Propiedad (NEC).
