Artículo 14. Medición integral en media tensión. Para la selección y ubicación de la medición en media tensión, se deben cumplir con los siguientes aspectos técnicos:
a) Condominios que requieren medición en media tensión:
i. Proyecto de más de un transformador en red aérea o en red subterránea.
ii. Proyecto donde la ubicación del transformador no permita la instalación del medidor integral sobre el límite de propiedad del condominio conforme a la Norma AR-RT-SUINAC.
iii. Proyecto de un solo transformador de más de 750 kVA 120/208 V trifásico.
iv. Proyecto de un solo transformador de más de 1500 kVA 277/480 V trifásico.
b) Para red aérea en poste de distribución:
i. Si la red de distribución del condominio es aérea la medición integral en media tensión será en poste (ver Anexo 4 Detalle de configuración de protección y medición en media tensión en poste independiente (monofásico y trifásico), independientemente de que sea monofásica o trifásica.
ii. Las mediciones en media tensión que se instalen en poste, en todos los casos, deberá contar con un poste independiente del que ubica los elementos de desconexión y/o protección; esto para asegurar maniobras seguras durante labores de operación y mantenimiento, la distancia entre el poste de transición y medición debe garantizar un espacio de trabajo seguro 3 metros radiales como mínimo (ver artículo 11, punto g), también se debe considerar que la altura mínima a la que se ubicará
la medición en el poste será de 9 metros sobre el nivel del suelo, se podrá autorizar el uso de bóveda
de medición en condominios horizontales para sustituir este elemento en configuración una entrada y una salida, si a juicio del diseñador le es conveniente el uso de este elemento (ver Anexo N°5 Detalle constructivo para bóveda de medición) .
c) En celda para medición en media tensión: Si la red de distribución del condominio es subterránea la medición integral en media tensión será en celda, independientemente de que sea monofásica o trifásica; se podrán autorizar bóvedas de medición en condominios horizontales con distribución eléctrica subterránea, con lo cual se podrá tener una configuración de acometida de media tensión de una entrada y una salida, si a juicio del diseñador le es conveniente el uso de este elemento (ver detalle Anexo N°6-Detalle constructivo de celda de medición trifásica y monofásica).
d) En bóveda para medición en media tensión: En redes de distribución para condominios horizontales, se podrá tener una configuración de acometida de media tensión de una entrada y una salida, donde el espacio físico permita la construcción de estos elementos, conforme a las especificaciones técnicas que defina la CNFL (ver Anexo N°5 Detalle constructivo para bóveda de medición), se podrán utilizar estos recintos para sustituir la celda de medición o el poste independiente, si a juicio del diseñador le es conveniente el uso de este elemento.
