Artículo 15. Medición integral en baja tensión. Los aspectos técnicos para la selección y ubicación de la medición integral en baja tensión se aplican de la siguiente forma:
a) Condominios que requieren medición integral en baja tensión: Cuando el condominio cuenta con solamente un transformador para la distribución interna con las siguientes características:
i. Transformador igual o menor de 750 kVA 120/208 V trifásico.
ii. Transformador igual o menor de 1500 kVA 277/480 V trifásico.
iii. Transformador igual o menor de 333 kVA 120/240 V monofásico.
Esto aplicará siempre y cuando la ubicación del transformador permita la instalación del medidor integral sobre el límite de propiedad del condominio conforme a la Norma AR-RT-SUINAC, caso contrario se aplicará la medición integral en media tensión conforme al artículo 14, punto a.
Adicionalmente, la ubicación donde se instalen los elementos del sistema de medición deberá cumplir con los espacios de trabajo seguro conforme al artículo 110.26 del Código Eléctrico Nacional.
b) Medición interna en condominios: Para las mediciones internas en los condominios se debe
considerar:
i. Los medidores que se instalan en condominios deberán apegarse al artículo 17 de la Norma ARNT-
SUCOM en concordancia con todo el Reglamento AR-RT-SUINAC.
ii. En todos los casos las acometidas eléctricas que brinden suministro a unidades de vivienda dentro del condominio deberán cumplir con lo establecido en el artículo 230. 67 Protección contra sobre tensiones del Código Eléctrico Nacional.
iii. Las acometidas aéreas y/o subterráneas, son responsabilidad de la parte interesada; sin embargo, en todos los casos la aprobación de su energización final será con el aval de la CNFL, reservándose esta modificar la metodología o forma de conexión final a fin de evitar energizar bases de medidor sin medición, esto en función de las características específicas del proyecto.
iv. En las cajas de registro donde se instalen las acometidas secundarias en una red subterránea, en todos los casos, se deberá contar con un esquema de aseguramientos el cual debe convenirse con la CNFL, esto conforme al Manual para redes eléctricas de distribución subterránea.
v. La parte interesada deberá validar con la sucursal correspondiente la ubicación de los sistemas de medición en el condominio, considerando para este fin las especificaciones técnicas de la CNFL y los reglamentos vigentes normativos de instalación. En todos los casos una vez realizada la inspección del proyecto, la CNFL se reserva el derecho de la aprobación o no de lo indicado, de acuerdo con las condiciones de infraestructura del sistema de medición en el condominio.
vi. La administración del condominio debe presentar un documento formal donde constituye la servidumbre para la comercialización de servicios eléctricos a favor de la CNFL que garantice el acceso a todo sistema de medición dentro del condominio sin ningún tipo de restricción, conforme al artículo 113 de la Norma AR-NT-SUCOM.
vii. Las bases de medidores deberán contar con la aprobación de la CNFL, mediante la sucursal respectiva, previo a su instalación, en todos los casos las bases deberán ser certificadas para el tipo de aplicación que se utilizará:
1) Las bases para medidores individuales independientemente de su uso (subterráneo o aéreo) deben cumplir con las especificaciones de la Norma ANSI C12.7 y el estándar UL 414 por consiguiente.
2) Las bases de medidores que se utilicen en proyectos subterráneos en todo proyecto deberán ser listadas para uso subterráneo.
3) En los proyectos aéreos, las bases de medidor deberán ser listados para su uso en estas
redes y disponer de las características adecuadas para su montaje en acometidas de este tipo.
4) En los casos que se utilicen bases de medidor con interruptores incorporados (individual o múltiple) se convierten en un centro de carga, para este efecto se debe cumplir con lo establecido en el Decreto Ejecutivo No. 41925-MEIC; específicamente para centros de carga
deben contar como mínimo con certificación IEC 61439-1/2, 60439-1, UL 50 y UL 67, así como las especificaciones definidas en el artículo 230.62 Equipo de acometida – Encerrado o resguardado del NEC.
c) Energización del condominio. Para obtener la energización definitiva del condominio se debe cumplir con lo siguiente:
i. Coordinación de las características técnicas de la medición integral, según los aspectos técnicos en los artículos 11 y 13.
ii. Comunicación de las partes interesadas sobre los acuerdos para el debido trámite y seguimiento en el proceso constructivo para la recepción de la red.
iii. Realización del presupuesto de la instalación de la medición integral y venta del medidor integral, conforme a las características que se definieron en el artículo 9, punto d, de este reglamento, por parte de la CNFL.
iv. Efectuar pago del monto presupuestado para realizar la instalación de la medición integral, conforme al trámite acordado con la sucursal, que podría ser:
1) Cargo de los costos a un NISE existente, mediante autorización por escrito del abonado (a) del servicio.
2) Pago directamente en una de las sucursales de la CNFL o mediante transferencia a cuenta de la CNFL, debidamente validada por la sucursal encargada.
v. La parte interesada procede con la compra del medidor para la medición integral a LASIMEE o si se da el caso en que se tiene que recurrir a la compra a un proveedor externo del equipo entrega el medidor de la medición integral a LASIMEE para su calibración y programación, conforme al artículo 13, punto c, de este reglamento. LASIMEE devuelve el medidor a la parte interesada.
vi. La parte interesada entrega el medidor a la sucursal asignada para proceder con la instalación.
vii. La parte interesada debe solicitar el trámite de servicio nuevo para el medidor de servicios generales o áreas comunes de previo a la energización formal del condominio, para lo cual se debe garantizar que la acometida eléctrica se acondicione conforme al artículo 15, punto b, de este reglamento.
viii. La parte interesada debe garantizar que todas las bases de medidor, interruptores que se instalen en conductores sin medición y/o las cubiertas removibles de los paneles de medidores estén debidamente instaladas y con capacidad para ser marchamadas. En edificios de ocupación múltiple conforme al Reglamento AR-RT-SUINAC, se debe contar con identificación mediante placa de material tipo baquelita o similar; no se admiten etiquetas adherentes, para cada número de filial al que brindará servicio.
ix. La parte interesada proveerá la base de datos de las fincas filiales del condominio a la sucursal respectiva.
x. La CNFL mediante la sucursal respectiva coordinará con la parte interesada la implementación del plaqueo interno del condominio, previo a la instalación de servicios.
xi. En el caso de que se aplique el artículo 9, punto b, de este reglamento, y se hubiese avanzado en la construcción de la obra civil, la parte interesada deberá presentar la constitución formal del condominio, sin este elemento no se podrá proseguir con el proceso de energización.
xii. La persona inspectora de la CNFL encargada de la supervisión diseño de red eléctrica para su energización validará que toda la obra civil y electromecánica esté terminada y que se cuente con el trámite de servicio nuevo para al menos el medidor de servicios generales o áreas comunes.
xiii. Se procede con la energización formal del condominio, marchamado general de bases de medidores, paneles e interruptores y puesta en marcha del sistema de medición integral, facturando a través del medidor de áreas comunes del condominio, el cual se instalará al momento de la energización.
