ANEXO N°2
SOLICITUD DE ADMISIBILIDAD DE DISEÑOS DE RED ELÉCTRICA
Toda solicitud presentada para la construcción de obras privadas debe cumplir con los Manuales de criterios para el diseño de redes aéreas de distribución eléctrica y/o Manual para redes eléctricas de distribución subterránea, referente al régimen de propiedad en condominio.
Se exigirá presentar los siguientes requisitos:
1. La gestión debe realizarse por Agencia Virtual o alguna de las Sucursales.
2. Completar el formulario F-102 "Solicitud de diseño de red eléctrica".
3. Documentos del cliente (cédula o personería jurídica, certificación registral, entre otros).
4. Plano de catastro de la propiedad donde se ubica el proyecto.
5. Planos eléctricos del proyecto visados por el CFIA.
6. Certificaciones o autorizaciones (poder especial).
7. Certificación literal de la propiedad (para efectos de proyectos en condominios).
8. Archivo en formato DWG según Anexo 2 del Manual de Criterios para el Diseño de Redes Áreas de Distribución Eléctrica y/o Manual para Redes Eléctricas de Distribución Subterránea.
9. Archivo fotográfico según lo establecido en el Manual de Criterios para el Diseño de Redes de Distribución Eléctrica y/o Manual para Redes Eléctricas de Distribución Subterránea.
10. Memoria de cálculo.
11. Cancelar aporte económico por concepto de admisibilidad de proyectos externos.
