ANEXO N°3
SELECCIÓN DE TRANSFORMADORES DE CORRIENTE
RANGO EXTENDIDO PARA MEDICIONES INTEGRALES
Potencia nominal del condominio | Corriente en media tensión media (A) monofásica | Corriente en media tensión media (A) trifásica | Relación de transformación | Relación de transformación TC Trifásico
50 | 1,26 | - | 20 a 5 | -
75 | 1,88 | 20 a 5
100 | 2,51 | 20 a 5
112,5 | - | 0,94 | | 20 a 5
150 | 3,77 | 1,26 | 50 a 5 | 20 a 5
175 | 4,39 | - | 50 a 5 | -
200 | 5,02 | 50 a 5
225 | 5,65 | 1,88 | 50 a 5 | 20 a 5
250 | 6,28 | - | 50 a 5 | -
275 | 6,9 | 50 a 5
300 | 7,53 | 2,51 | 50 a 5 | 20 a 5
325 | 8,16 | - | 50 a 5 | -
350 | 8,79 | 50 a 5
375 | 9,41 | 50 a 5
400 | 10,04 | 50 a 5
425 | 10,67 | 50 a 5
450 | 11,3 | 50 a 5
500* | 12,55 | 4,18 | 50 a 5 | 50 a 5
*Valores superiores a 500 kVA, serán indicados directamente por la Sucursal.
Nota: Los valores de corriente presentados en esta tabla, corresponden a un factor de carga del 50% de la potencia instalada de transformación.
