CAPÍTULO III
REQUISITOS Y CONDICIONES TÉCNICAS
Artículo 9. Requisitos técnicos previos. La parte interesada debe acatar los siguientes requisitos para la solicitud del suministro de energía eléctrica en los casos de servicios nuevos o cualquier modificación en la red de media tensión, en un condominio al cual ya se le aprobó la conexión previamente:
a) Atender lo indicado en el Anexo N°2 Solicitud de admisibilidad de diseños de red eléctrica.
b) Presentar constancia literal de la propiedad señalando que la misma tenga naturaleza de condominio.
No se dará admisibilidad al diseño hasta cumplir dicho requisito, esta etapa se validará desde la solicitud de admisibilidad de diseños de red eléctrica por parte del Área de Diseño del Sistema de Distribución.
En los casos en que la parte interesada logre demostrar la necesidad de adelantar el proceso constructivo mediante cronograma de obra, permiso de construcción y/o herramientas financieras, el
Área Diseño del Sistema de Distribución podrá emitir una autorización parcial del diseño para que dé
inicio la obra civil, que permitirá el desarrollo de la instalación de postes, anclajes, canalizaciones y cajas de registro El Área de Diseño del Sistema de Distribución, informará a la parte interesada la autorización del diseño en la cual se indicará la Sucursal a la cual le corresponde el proyecto.
c) Cumplir con las condiciones estipuladas por la CNFL, cuando se requiera de una inspección en sitio para asesoría.
d) Efectuar de previo, una reunión con el propósito de definir las características de la medición integral en función a las condiciones físicas y de potencia del proyecto a desarrollar, así como el análisis de la propuesta y características de diseño de los medidores internos del condominio (dicha caracterización se hará conforme a los artículos 11, 14 y 15 de este reglamento) con la sucursal que atenderá el proyecto, para este efecto deberá contactarse conforme a los contactos indicados en el Anexo N°7 Dependencias de CXNFL relacionadas y teléfonos de contacto.
e) Documentar en la bitácora del proyecto el rol del ingeniero de la sucursal de la CNFL, como inspector de obra de baja tensión en lo relacionado con acometidas eléctricas a efectos de dejar constancia ante el CFIA de lo actuado en el proyecto.
Artículo 10. Condiciones técnicas. Para realizar una solicitud de suministro de energía eléctrica en condominios, se debe cumplir con las siguientes condiciones:
a) Estar presentada la Solicitud de admisibilidad de diseños de red eléctrica, según Anexo N°2 Solicitud de admisibilidad de diseños de red eléctrica.
b) Contar con un contrato entre las partes interesadas (contrato entre terceros) donde se determine las responsabilidades, con el fin de que se plasme el alcance de las facultades para el desarrollo, ejecución e implementación del proyecto.
CAPÍTULO IV
MEDICIÓN INTEGRAL EN CONDOMINIOS
CONDICIONES GENERALES Y TÉCNICAS, BALANCE DE ENERGÍA Y MEDICIÓN INTEGRAL
Artículo 11. Condiciones generales. Para la realización de mediciones integrales en condominios se establecen las siguientes condiciones generales:
a) La parte interesada debe asumir:
i. Los elementos de la medición integral como celdas, transformadores de corriente, transformadores de potencial, medidores, postes, herrajes, conductores de conformidad a lo indicado en el artículo 114 de la Norma AR-NT- SUCOM.
ii. La mano de obra para el montaje de estos equipos.
b) Para el servicio de alambrado en la instalación del sistema de medición:
i. La CNFL ejecutará el servicio.
ii. La parte interesada asumirá los costos asociados (mano de obra y materiales).
c) Cada condominio contará con un único sistema de medición integral para una alimentación monofásica de hasta 750 kVA o trifásica de 2250 kVA, se podrá autorizar alimentación trifásica o monofásica adicional cuando se requiera alimentar una carga superior a 2250 KVA trifásico y/o el punto de alimentación cuente con una separación mayor de 500 metros.
d) La relación de transformación de elementos de medición será en función a la carga a instalar, dicha relación será indicada por la CNFL en cada caso, conforme al Anexo N°3 Selección de transformadores de corriente rango extendido para mediciones integrales, de requerir la parte interesada cambiar la relación deberá ser gestionada previa a la aprobación de las características técnicas definidas en la hoja de datos de los elementos por parte de la CNFL, en todos los casos los transformadores de medición (corriente o tensión) en lo que respecta a su diseño, fabricación y pruebas deben cumplir la versión vigente de las normas IEEE estándar C57.13 y estándar C57.13.6.
e) Las sucursales de la CNFL brindarán las especificaciones para la selección de los componentes del punto de medición integral.
f) Las características de la ubicación de la medición deberán ser conforme al primer párrafo del artículo 18 del Reglamento técnico supervisión de la instalación y equipamiento de acometidas eléctricas (ARRT- SUINAC).
g) Deberá tener una medición integral de la red privada de distribución para los casos de condominio. Para efectos generales, cada medición integral deberá asociarse a un medidor de áreas generales o áreas comunes que se conecte a la red que está asociada al medidor integral de cada condominio filial.
h) La separación de los elementos de medición en redes aéreas debe ser como mínimo 3 metros de forma radial con respecto a los inmuebles, esto conforme a las dimensiones establecidas en la Norma
ANSI/IEEE C2-2017. Para el caso de las celdas de medición o bóvedas de medición, los espacios de maniobra serán como mínimo de 3 m, según normativa técnica, desde las compuertas de acceso del
equipo, para garantizar un adecuado espacio de trabajo.
Nota: En el caso de que haya presencia de piscinas en la colindancia con los elementos de medición,
se debe aplicar el artículo 230. 24(D)-Distancia de seguridad desde las piscinas, Código Eléctrico de
Costa Rica para la Seguridad de la Vida y la Propiedad (NEC).
