Artículo 4º—Se identifica como “conexión irregular” a la acometida eléctrica que presente cualquiera de las siguientes condiciones:
a. Tenga una conexión directa al secundario de la red eléctrica de la ESPH S. A., sin el respectivo equipo de medición.
b. Muestre conexión a una carga, en la acometida eléctrica aprobada, pero ubicada antes del equipo de medición.
c. El contador de energía se encuentre manipulado, alterando la exactitud del mismo.
d. Se determine la existencia de uno o varios conductores eléctricos, conectados de forma tal que altere la correcta instalación en serie del contador de energía en la acometida eléctrica, ya sea en el mismo contador, en la base del contador u otros lugares entre la entrada del servicio y la carga.
e. Se incluye también como conexión irregular, la comercialización, por parte de un cliente o un tercero, del servicio de energía eléctrica brindado por la ESPH S. A.
