Artículo 10.—Curvas promedio de operación de proyectos. El oferente deberá suministrar al ICE curvas promedio de operación de su proyecto que relacionen kilovatios de potencia versus hora del día, una para un día laboral típico y otra para un día típico de fin de semana (sábado y domingo), para cada uno de los siguientes cuatrimestres o períodos: de enero a abril, de mayo a agosto y de setiembre a diciembre. El beneficio anual estimado de incorporación del proyecto al SEN se calculará con base en sus curvas de operación de año promedio. Los datos deberán suministrarse para cada media hora, en forma impresa en hojas tipo carta y en medio digital, para ser leído por sistemas de computación u hojas electrónicas.
