Artículo 21.—Operación Aislada. Todo proyecto de 10 MW o más de capacidad, deberá poder operar en condiciones de isla, esto es, deberá poder operar establemente en forma aislada, aunque la intención sea que opere en paralelo. El generador será diseñado para un factor de potencia de 0,90 con control automático de voltaje y controlando un voltaje regulado que será establecido por la dependencia que el ICE designe.
