CAPÍTULO 4. CONDUCTORES.
4.1 ESPECIFICACIONES DE CONDUCTORES PARA MEDIA TENSIÓN
4.1.1 ESPECIFICACIONES GENERALES.
Se establecen las características técnicas y requisitos de calidad que deben cumplir los conductores de potencia para media tensión, los cuales serán del tipo unipolar con el conductor de cobre, bloqueado contra penetración de humedad, material del aislamiento EPR para un nivel de tensión clase 35 kV, la pantalla metálica estará conformada por hilos de cobre y su cubierta exterior se construirá en polietileno color negro de alta densidad. Deberán cumplir con las normas internacionales que aquí se indiquen y las especificaciones particulares que se presentarán seguidamente:
Sección transversal del conductor: 240 mm2 (500 MCM), 120 mm2 (250 MCM),
50mm2 (1/0 AWG).
Material del conductor: Cableado de cobre recocido sin estañar,
redondo comprimido.
Pantalla metálica (neutro): Hilos de cobre.
Aislamiento: Goma Etilopropilénica (EPR) al 100% para el
calibre de 50mm2 (1/0 AWG) y 133 % para los calibres de 120 mm2 (250 MCM) y 240
mm2 (500 MCM).
Pantallas de bloqueo humedad: Longitudinal y transversal.
Cubierta protectora exterior: Polietileno de color negro alta densidad.
Tipo de conductor: Monopolar.
Temperaturas máximas: 90ºC operación, 130ºC sobrecarga 250ºC corto
circuito
Proceso de curado: En seco
4.1.2 NORMAS.
La fabricación, pruebas de calidad y aceptación deberán cumplir con las normas ICEA S-94–649, para conductores con calibres denominados mediante AWG, alternativamente se usará la norma IEC-60840 para conductores de calibres denominados en mm2. Las normas deben estar vigentes a su última revisión.
4.2 CONSTRUCCIÓN.
4.2.1 Conductor.
Cableado de cobre recocido sin estañar, redondo trenzado o comprimido.
4.2.2 Proceso de construcción de pantallas semiconductoras y aislamiento.
Sobre el conductor con un proceso de triple extrusión simultánea real, se aplicará una capa semiconductora de homogenización interna, el aislamiento y la capa semiconductora de homogenización externa.
4.2.3 Pantalla metálica (Neutro).
La pantalla metálica deberá estar conformada por hilos de cobre, con un área de sección equivalente al 33 % de la sección del conductor de fase y será utilizada como neutro en sistemas monofásicos con una capacidad instalada de hasta 750 kVA, o en sistemas trifásicos.
Las empresas distribuidoras velarán porque los abonados o usuarios de tipo industrial y general, con servicios trifásicos, ajusten sus instalaciones con el fin de que la distorsión armónica de la corriente en el punto de entrega se encuentre dentro de los límites establecidos en la Norma Técnica: Calidad de Voltaje de suministro (AR-NTCVS) de la ARESEP.
4.2.4 Pantallas de bloqueo contra penetración de humedad.
Entre espacios de los alambres del conductor de fase, se aplicará un compuesto bloqueador en forma longitudinal que evite la penetración y migración de agua a lo largo del conductor. Además, sobre la pantalla metálica se deberá aplicar un compuesto, hilos o cinta higroscópica bloqueadora para evitar la penetración de humedad en forma radial hacia el aislamiento del conductor.
4.2.5 Cubierta exterior.
Sobre la pantalla de bloqueo exterior (radial) se deberá colocar una cubierta de protección exterior de polietileno de alta densidad color negro, con un espesor mínimo de 2 mm.
4.2.6 Curado.
El proceso de curado del cable deberá ser en seco. No se aceptarán conductores con curado al vapor. En el protocolo de pruebas, el fabricante deberá certificar el proceso de curado que utilizó.
4.2.7 Identificación
Los conductores deberán llevar a lo largo de toda su cubierta, una nota a intervalos máximos de 50 centímetros con letras en bajo relieve, que indiquen lo siguiente:
▪ Nombre del fabricante
▪ Tipo de aislamiento
▪ Sección del conductor en mm² (MCM, AWG)
▪ Material del conductor (Cu)
▪ Tensión nominal (35 kV)
▪ Año de fabricación
▪ Numeración progresiva a cada metro de la longitud
En proyectos especiales la empresa distribuidora se reserva el derecho de solicitar el cable con las siglas de la empresa.
4.3 PRUEBAS EN FÁBRICA
El cable deberá cumplir con las pruebas tipo, rutina y aceptación de acuerdo con la norma ICEA o IEC que se estableció en el punto 4.1.2.
4.4 PRUEBAS DE ACEPTACIÓN PARA EL CONDUCTOR DESPUÉS DE INSTALADO
Una vez instalado el conductor, con sus respectivos terminales, empalmes y accesorios, se realizarán las pruebas de aceptación. Las pruebas serán efectuadas por una empresa autorizada por la empresa distribuidora. La empresa que realice las pruebas emitirá el protocolo de éstas con sus resultados, las cuales serán presentados ante la empresa distribuidora como requisito previo a la energización del sistema. La empresa distribuidora podrá realizar adicionalmente sus propias pruebas de verificación.
Las pruebas por realizar serán las siguientes:
4.4.1 Aislamiento.
La resistencia de aislamiento medida debe ser mayor o igual a la resistencia calculada por medio de la siguiente fórmula:
FÓRMULA PARA EL CÁLCULO RESISTENCIA
DE AISLAMIENTO MÍNIMO
[imagen]
Donde:
R: Resistencia del aislamiento en Mega ohm.
K: Constante de aislamiento para el EPR igual a 20.000 Megaohm - km. @ 15.6 ºC
D: Diámetro sobre el aislamiento en milímetros
d: Diámetro bajo el aislamiento en milímetros
L: Longitud del conductor en km.
fc: Factor de corrección por temperatura (ver gráfico No. 1)
[imagen]
4.4.1.1 Prueba de Potencial aplicado DC.
Se aplicará una tensión de corriente directa 100 kV., incrementándolo en etapas y manteniéndolo durante un período de 15 minutos desde el procedimiento establecido por la norma IEEE-400.
4.4.2 Otras pruebas.
Las siguientes pruebas serán realizadas por la empresa distribuidora cuando lo considere necesario.
4.4.2.1 Prueba Factor de Potencia de Aislamiento.
Se aplicará 10 KV a 60 Hz para determinar el factor de potencia o factor de disipación y medición de pérdidas del conductor. El valor mínimo aceptado deberá ser igual o menor al establecido por la norma correspondiente.
4.4.2.2 Prueba de Reflectometría.
A cada conductor se le realizará una prueba de reflectometría, la que representará la huella del cable y queda en el historial como una fotografía de la oscilografía y podrá ser comparada con una nueva prueba, ante cualquier avería.
4.4.2.3 Prueba de descargas parciales.
Esta prueba se realizará mediante el procedimiento que establecen las normas indicadas en el punto 4.1.2.
4.4.3 Otras condiciones
Condiciones de entrega y traslado de carretes: cada largo de cable o tramo se entregará en la obra en un carrete separado, identificado como mínimo con la información indicada en el punto "Identificación". Los carretes deberán tener la rigidez mecánica suficiente como para soportar la exigencia del transporte sin que el cable sufra deformaciones u otros daños. Los extremos de cable deberán estar siempre protegidos contra la penetración de humedad, mediante un capuchón termo contráctil.
Para calibres iguales o superiores a 120 mm2 (250 MCM) el constructor debe incluir y utilizar un dispositivo de tracción (perno de tracción) para el jalado del cable.
4.5 GARANTÍA
El cable deberá tener una garantía mínima de 2 años.
4.6 INFORMACIÓN TÉCNICA
El contratista deberá presentar la siguiente documentación completa a la empresa distribuidora:
4.6.1 Curvas de intensidades máximas admisibles en el cable, en función del tiempo, para corrientes de cortocircuito entre 0,1 y 5 segundos.
4.6.2 Curva de intensidades máximas admisibles en la pantalla en función del tiempo, para corrientes de cortocircuito entre 0,1 y 5 seg.
4.6.3 Tensión máxima de jalado en kg y tramo máximo, para ambos métodos de instalación con (malla para cables hasta 50 mm2 ( 1/0 AWG) o perno de tracción cables mayores o iguales a 120 mm2 (250 MCM).
4.6.4 Protocolo de pruebas en fábrica.
4.6.5 Información de características físicas (dimensiones, peso, número y calibre de hilos en pantalla, etc.).
4.6.6 Información de características eléctricas de acuerdo con la disposición del conductor (intensidad admisible en carga normal, intensidad en condiciones de emergencia, resistencia c.a., capacitancia por fase).
4.7 CABLES BAJA TENSIÓN
4.7.1 General
Se especifica y establecen las características técnicas y requisitos de calidad que deben cumplir los cables de baja tensión para uso en instalaciones comerciales, residenciales e industriales, etc, colocados en forma subterránea en conductos, cable tipo unipolar, material cobre suave, con aislamiento termo fijo aislado en polietileno de cadena cruzada (XLPE). El cable deberá ser igual o superior a RHH / RHW – 2 / USE – 2, para tensiones de 0.6 KV y temperatura de operación 90 ºC, cumplir con las pruebas según UL-44 y UL-854, o IEC 502 para cables de 0,6/1 kV, clase 2.
4.7.2 Cables de Baja Tensión.
Las secciones transversales de los conductores serán diseñadas de acuerdo con las características particulares del proyecto y justificadas en la memoria de cálculo presentada. La empresa distribuidora se reserva el derecho de modificar o corregir los diseños de acuerdo con la normativa establecida por ARESEP (ver apartes 5.8.4 y 5.8.7), así como el Código Eléctrico (NEC).
a) Material del conductor: Cobre recocido
b) Suministro del cable: Monopolar
Los calibres para el caso de la distribución pública general a usar serán de 120 mm2 (250 MCM) para los ramales distribuidores y 35 mm2 (2 AWG) o 50 mm2 (1/0 AWG) para las acometidas.
4.8 PRUEBAS Y CONDICIONES DE INSTALACIÓN
4.8.1 Las pruebas deberán estar de acuerdo con la norma IEC o U.L.
4.8.2 Las derivaciones de circuitos o de acometidas, se podrán realizar desde los terminales secundarios del transformador con conectores de frente muerto, dentro de las cajas de registro secundarias, utilizando regletas de derivación para uso sumergido (moles), los cuales deberán cumplir con las siguientes normas: ANSI C119.4, y ASTM D543.
4.8.3 Los circuitos tendrán una configuración radial, ya sea con conexión en regleta o en armario y como máximo saldrán cuatro ramales de cada transformador.
4.8.4 Las caídas de tensión en el transformador, registros, en los puntos más lejanos de cada circuito y en las acometidas, deberán cumplir con la reglamentación establecida por ARESEP en la norma AR-NTCVS-2002 "Calidad del voltaje de suministro" Resolución Nº RRG-2441-2001 de las 8:20 horas de 21 de diciembre de 2001.
4.8.5 El neutro se deberá aterrizar en todas las cajas en donde existan derivaciones y en el
transformador.
4.8.6 El neutro en el lado secundario del transformador o en la carcasa del equipo que se trate y en las puestas a tierra de los pararrayos, se deberá conectar y generalizar en un nodo común en el tanque del transformador. De este punto, se deberá conectar dentro de la fosa a la malla de tierras.
4.8.7 Los sistemas de puesta a tierra y los valores de resistencia en ohmios para instalaciones de media tensión y baja tensión, deberán cumplir con lo establecido en la norma de ARESEP AR-NTACO-2002 "Instalación y equipamiento de acometidas", Resolución Nº RRG-2444-2001 de las 8:50 horas de 21 de diciembre de 2001.
