6 CAPÍTULO ALUMBRADO PÚBLICO
6.1 ALUMBRADO PÚBLICO
6.1.1 Se considerará alumbrado público al que se destine por iluminar calles públicas, bulevares en proyectos residenciales, desarrollos turísticos, etc.
6.1.2 El sistema de alumbrado público requiere un diseño eléctrico que contemple protección por sobre corriente en la base de cada poste. Para todos los casos, se debe incorporar un conductor de puesta a tierra desde el electrodo del sistema secundario de donde se deriva el circuito. El sistema podrá ser alimentado por circuitos exclusivos para ese propósito (en cuyo caso el conductor de puesta a tierra deberá ser instalado desde el transformador respectivo) o energizarse a través de acometidas individuales desde un circuito secundario de uso general.
6.1.3 Se deberá entregar memoria de los cálculos fotométricos, curvas, etc.
6.1.4 El mantenimiento del alumbrado público estará a cargo de la empresa distribuidora, una vez que se reciba la red.
6.1.5 Las características y especificaciones de las luminarias por utilizar serán aportadas por la empresa distribuidora. (Ver anexos)
6.2 ESPECIFICACIONES DE LUMINARIAS PARA ZONAS SERVIDAS POR ICE
6.2.1 Las luminarias por utilizar, para el alumbrado público, tendrán las siguientes especificaciones:
a) Potencia: 150 vatios
b) Voltaje: 120 voltios
c) Frecuencia: 60 Hz.
d) Balastro tipo reactor de alto factor de potencia (mínimo 0.8)
e) Lámpara de sodio de alta presión (HPS).
f) El refractor usado como dispositivo para el cambio de dirección y control de los rayos luminosos, deberá ser de cristal prismático y transparente tipo III o asimétrico para calles o bulevares y tipo V o simétrica para parques.
g) El cabezote consistirá de una armadura de aluminio fundido libre de porosidades con espesor de pared mínimo de 4 milímetros.
h) Reflector de aluminio pulido clase A.
i) Cada lámpara deberá contar con su respectiva fotocelda, ubicada en su parte superior o en la cúspide del poste.
j) Fotocelda controlada por un relé electromecánico o térmico con contacto normalmente cerrado, activado por medio de un elemento foto sensor resistente a la luz ultravioleta y sellada contra la penetración de humedad y disponer de un pararrayo tipo expulsión encapsulado para 2kV y 10kA mínimo. La fotocelda deberá cumplir con las siguientes especificaciones técnicas:
Tipo pesado: | Para usar en lámparas de alumbrado público en redes subterráneas.
Normas aplicables: | ANSI C 136.10
Tipo de fotocontrol: | Tipo botón
Rango de voltaje de operación: | 105 –130 V.
Voltaje nominal: | 120 V.
Frecuencia: | 60 Hz.
Capacidad: | 1000 vatios como mínimo
Vida útil de contactos: | 5000 operaciones mínimo
Sistema óptico: | De sulfuro de cadmio (Cds), químicamente sellada y resistente a los efectos de la humedad, polvos y contaminantes.
Ventana: | Acrílica de color claro.
Carcasa: | Polycarbonato resistente a los rayos ultravioleta (UV), de color negro.
Requisitos ambientales: | Temperatura de 10 a 65 grados centígrados, humedad relativa de 95%.
Relevador: | Electromecánico o térmico tipo bimetálico SPST ,normalmente cerrado.
Protección contra rayos: | Un pararrayos de óxido metálico (MOV) mínimo 150 Joules, 5 kA.
6.2.2 En proyectos cercanos a zonas protegidas en donde se produzca el desove de tortugas marinas (quelonios), el diseño del alumbrado público deberá contemplar el efecto de la iluminación sobre las tortugas, con el fin de minimizar su impacto en su orientación.
Se deberá contactar al funcionario responsable del área de redes subterráneas de la región, para que defina lo que corresponda.
6.2.3 El poste para el montaje de las lámparas, podrá ser de aluminio tubular, acero galvanizado, hierro fundido tipo columna. Diámetro del tubo 76.2 mm, espesor mínimo 3 mm y altura comprendida en un rango de 4 a 6 metros.
6.2.4 Tipo de bombillo ED ½, largo 197 mm, color claro, voltaje de operación 55 V A.C, vida útil mínimo según promedio estimada 24000 horas, con rosca tipo mogul.
6.2.5 El portalámparas (“socket”), tipo cañón con entrada mogul, para mínimo 1500 vatios y aislamiento de 600 voltios.
6.3 ESPECIFICACIONES DE LUMINARIAS PARA ZONAS SERVIDAS POR CNFL.
6.3.1 Descripción.
Luminaria especialmente diseñada para iluminación de calles residenciales, tipo ornamental, para montaje punta poste o mediante brazo de soporte, para operar con lámpara de 150W en vapor de sodio de alta presión, 100 voltios, incluido con la luminaria, con grado de protección del sistema eléctrico y óptico IP 55 como mínimo, distribución asimétrica con reflector y refractor o difusor translúcido.
6.3.2 Especificaciones Técnicas.
a) Deberá entenderse por luminaria el conjunto formado por el chasis o carcaza, el sistema óptico reflector, difusor, equipo eléctrico, balastro, capacitor, ignitor, cables, conectores y portalámparas (socket).
b) La carcaza deberá ser de aluminio inyectado a alta presión, sin porosidades, de espesor uniforme, a prueba de oxidación, corrosión, pintado al horno mediante pintura en polvo depositada electrostáticamente o construida con policarbonato estabilizado o poliamida reforzada con fibra de vidrio, protegida contra el envejecimiento por radiaciones ultravioletas, de espesor uniforme no menor a 3 milímetros. Dispondrá de un sistema de cierre conveniente que asegure la hermeticidad, IP 55 como mínimo. Para el montaje tipo punta poste la carcaza tendrá una entrada para la espiga o poste de 76.2mm (3”) de diámetro como máximo, debiendo tener un mecanismo que le permita ajustarse hasta un diámetro externo de 60 milímetros sin que pierda verticalidad. Para el montaje mediante brazo de montaje la carcaza contará con un mecanismo ajustable que permita sujetar el cuerpo del cabezote a un tubo de metal de 42 a 77 mm, que asegure la resistencia de la carcaza y su fijación al brazo en forma rígida.
c) El balastro de la luminaria será del tipo reactor de alto factor de potencia, 90% como mínimo, para trabajar con lámpara tubular de vapor de sodio a alta presión de 150 wats, para un voltaje de alimentación nominal de 240V CA, con regulación del ± 5 %, para funcionar a una frecuencia de 60Hz. Su construcción deberá evitar sobrecalentamiento, vibración y corrosión
Los balastros de las luminarias deberán tener las siguientes características.
Características | Unidad | Valor Solicitado
Tensión Nominal | Voltios | 240
Tipo de Circuito | Reactor | H-HPF
Factor de Potencia (mínimo) | % | 90
Distorsión armónica total (THD) (menor que) | % | 20
Regulación Voltaje de línea | % | ±5
Corriente de línea (±10%) | |
-Operación | Amperios | 0.83
-Circuito Abierto | Amperios | 4.40
-Arranque | Amperios | 4.00
Perdidas máximas | % | 17
Potencia nominal | Watts | 150
Cada balastro deberá tener una placa resistente al calor con la siguiente información:
Balastro
Información de requerida en la placa
Marca del Fabricante
Número de catálogo
Año de fabricación
Corriente de línea (A)
Potencia (W)
Diagrama de conexión
Tipo de capacitor
Frecuencia (HZ)
Tensión de línea (V)
El balastro deberá venir alambrado a la regleta de conexión y al portalámparas de tal manera que para su instalación y funcionamiento sólo sea necesario conectar las líneas de alimentación a la regleta. La regleta o bornera de conexión debe estar sólidamente fijada a la carcaza, y contar con tres terminales bien identificados: dos para las fases y uno para tierra para la conexión de la luminaria a los cables de alimentación externos. La capacidad de la bornera será para conductores Nº 8 AWG, un voltaje mínimo de operación de 240 voltios y una corriente de operación no menor a 20 amperios.
Los datos sobre las pérdidas de operación del equipo eléctrico deben ser suministrados por el fabricante para su evaluación.
d) El refractor deberá ser fabricado en cristal de borosilicato tipo pyrex, prismático, o en material acrílico certificado con un laboratorio independiente y reconocido internacionalmente garantizándolo por no menos de diez años y que está estabilizado contra los Rayos Ultra Violeta. El refractor debe ser resistente al calor, a los altos impactos, a la abrasión y con un alto factor de transmisión de luz, con una tramitancia superior al 90 %.
e) Los soportes que sujetan el refractor a la carcaza deberán ser de material anticorrosivo.
f) El portalámparas o socket será de porcelana, tipo cañón con entrada mogúl E-39 o E40, para 1500 watts, posición vertical, 600 voltios y con terminales de tornillo.
g) El reflector estará ubicado en la parte superior interna del cuerpo de la luminaria, será de una sola pieza independiente del cuerpo de ésta, de aluminio súper pulido, brillado químicamente, protegido por oxidación anódica y antiempañable, o será alternativamente de material termoplástico sobre la base de sulfuro de Polifenilio (PPS) reforzado con fibra de vidrio y aluminizado por vaporización en alto vacío.
h) El conjunto reflector - refractor - portalámparas, deberá formar un sistema óptico completamente sellado, hermético preferiblemente, con empaque especial que permita la respiración y además, filtre las impurezas del aire. Asimismo, tener grado de Hermeticidad contra polvo y chorro de agua IP-55 mínimo o equivalente.
Se debe entregar certificado de laboratorio independiente (reconocido internacionalmente) que avale lo anterior.
El conjunto reflector, refractor y portalámparas, deben cumplir los siguientes grados de hermeticidad:
Característica | Grado de Hermeticidad (Valores Mínimos)
| Ornamental
Conjunto Eléctrico | IP-55
Conjunto Óptico | IP-55
i) La lámpara bombillo será de vapor de sodio de alta presión de 150 watt, para uso en posición universal, para un voltaje nominal de operación de 100 voltios, rosca mogol E-40, acabado claro, tipo ED-23½, 14.400 lúmenes mantenidos y 24.000 horas de vida promedio. Código ANSI S55SC-150.
j) La luminaria deberá producir una distribución estándar de luz
k) Cada luminaria deberá tener una tarjeta adhesiva, imborrable y resistente a la intemperie, en la que se indica lo siguiente.
Luminarias
Información requerida en la tarjeta adhesiva
Diagrama de conexiones
Tensión nominal (V)
Corriente de línea (A)
Número de Catálogo
Marca del Fabricante
Potencia de línea (W)
Distribución fotométrica
Año de fabricación
l) El control de encendido y apagado de las luminarias será fotoeléctrico, del tipo de giro y traba (twislock) o del tipo botón. El tipo giro y traba tendrá protección sobre tensiones, con pararrayos tipo expulsión encapsulado, multivoltaje (105-305 V), 60 Hz. , 1000 W/1800 VA, 5000 operaciones ON/OFF mínimo, encendido nominal 1.5 ± 0.5 FC, celda de sulfuro de cadmio, herméticamente sellada, resistente a la luz ultravioleta, a la penetración de humedad y altas temperaturas. Debe cumplir con las siguientes especificaciones:
Voltaje de línea: | 120 V.
Rango Voltaje de Operación: | 105 a 305 V.
Frecuencia: | 60 Hz.
Capacidad nominal: | 1000 W/1800 VA.
Conmutador Unipolar: | Una vía y normalmente cerrado.
Vida a carga nominal: | 5000 operaciones ON/OFF.
Nivel de Encendido: | 1.5 ± 0. 5 FC.
Resistencia dieléctrica: | 5.0 kV mínimo.
Pararrayos: | Expulsión encapsulado (Cerrado).
Límites de temperatura: | -55 ºC a + 70ºC.
|
Características mecánicas |
Cubierta: | Polipropileno estabilizado contra la luz ultravioleta.
Chasis: | Fenólico, moldeado por compresión.
Clavijas: | Bronce sólido, tres polos, giro y traba (twislock).
Empaque: | Polietileno reticulado.
|
Consumo del relé |
A 120 VAC: | 1. 0 W, máximo.
A 240 VAC: | 3.20 W, máximo.
Capacidad del relé: | 30 Amperios
Resistencia a la humedad: | 98 %, mínimo.
Celda: | Sulfuro de Cadmio, herméticamente sellada.
El tipo botón cumplirá con las siguientes especificaciones:
Características | Unidad | Valor Solicitado |
| | Botón | Convencional
Tipo | | Electrónica | Electrónica
Voltaje de Línea | Voltios | 240 | 240
Rango de Operación | Voltios | 105-300 | 105-385
Frecuencia | Hz | 60 | 60
Capacidad Nominal | W/VA | 1.000 / 1.800 | 1.000 / 1.800
Vida a Carga Nominal | On/Off | 5.000 | 5.000
Nivel de Encendido | Lux | 15.0 | 15.0
Resistencia Dieléctrica | KV | 5.0 | 5.0
Tipo de Pararrayos | | MOV de 100 julios | MOV de 100 julios
Resistencia a la % Humedad | % | 96.0 mín | 96.0 mín
Consumo del relé (240 V) | Watts | 1.0 | 1.25
Opción de retardo | Seg. | 5 a 10 | 5 a 10
-Calibre alambrado | | AWG # 18 | AWG # 18
Material de la Celda | | Silicona | Silicona
Norma | | ANSI C 136.10 | ANSI C 136.10
m) Para protección del personal de mantenimiento, la carcaza deberá venir sólidamente conectada a tierra.
n) El aislamiento eléctrico de todos los componentes que transportan corriente deberá ser de 600 voltios como mínimo y satisfacer las pruebas ANSI correspondientes.
o) Los componentes eléctricos se ubicarán en una sola unidad robusta, que no produzca vibraciones ni sobrecalentamientos, de fácil conexión y desconexión, desmontable y de fácil acceso, de manera que permita el fácil reemplazo en el sitio donde se encuentre instalada, sin que sea necesario, bajar toda la luminaria.
Dichos componentes eléctricos deberán estar protegidos por fusibles con la capacidad adecuada, y tener grado de Hermeticidad contra polvo y chorro de agua (IP-55 mínimo) o equivalente
p) Todos los contactos eléctricos, así como la tornillería, deberán ser de material no ferroso y totalmente anticorrosivo.
q) La altura mínima de montaje en poste de la luminaria será de 3.5 metros, medida hasta la base de la luminaria o su soporte
6.3.3 Diseño del Proyecto de Iluminación (Aplicable CNFL – ICE).
El espacio mínimo entre postes no será mayor que 5 veces la altura de montaje, relación 5:1, lo cual debe estar debidamente garantizado por el fabricante.
El oferente deberá suministrar el diseño de iluminación por computadora por el método Punto a Punto, utilizando curva de distribución de las luminarias en archivos IES bajo lo recomendado en la Norma CIE 132-1999, donde se muestren los cálculos en iluminancia Lux o alternativamente en luminancia cd/m2 para la calzada. El diseño del proyecto garantizará el cumplimiento de los parámetros que se indican a continuación:
Información requerida del cálculo de iluminación
Iluminación horizontal a nivel del suelo, punto a punto, uniformemente distribuido sobre la calzada.
Iluminación promedio mantenida a nivel del suelo (Eprom). Valor mínimo aceptable de 10 luxes ó 0,75 cd/m2.
Uniformidad global U0 es el valor mínimo aceptado U0 = Lmin / Lmed = 0.4. Uo = E min Eprom : 0.2 Lv = Lmáx Lprom : 0.4
Se deberá indicar el factor de mantenimiento utilizado.
Se suministrará la información sobre las curvas fotométricas del equipo ofrecido.
Para efectos de cálculo, deberá considerarse lo siguiente.
Consideraciones para el cálculo iluminación
La altura de Montaje mínima será de 3.5 metros.
Indicar el ancho de la calzada, la acera y de los dos carriles.
Indicar la posición de la luminaria.
Ubicación de postes en forma unilateral.
Factor de Mantenimiento (LLF) de 0.81
Espaciamiento mínimo entre postes será un múltiplo del ancho de los lotes.
Tipo de vía: M4 (Vía de acceso a zonas residenciales)
Tipo de carretera: M4 Tipo de Asfalto: R3.
6.3.3.1 Normativa
Para los efectos de cumplimiento de normas, se requiere que el diseño de iluminación cumpla con las siguientes recomendaciones de la Comisión Internacional de Iluminación (CIE) 132- 1999.
6.3.4 Condiciones Generales.
6.3.4.1 Se deberá proporcionar, la información que se solicita en la planilla de “Datos Técnicos Garantizados” adjunta.
6.3.4.2 El producto deberá tener una garantía mínima de dos años.
6.3.4.3 Todas las luminarias estarán certificadas o registradas por un laboratorio independiente reconocido internacionalmente como UL, CSA u otro similar reconocido internacionalmente.
6.3.5 Postes Decorativos.
6.3.5.1 Descripción.
Poste especialmente diseñado para iluminación decorativa en parques, plazas o bulevares y calles residenciales, fabricado en aluminio o acero, en lámina de cuatro (4) milímetros de espesor como mínimo.
6.3.5.2 Especificaciones Técnicas
a) Fuste acanalado o liso de un diámetro exterior uniforme de 76.2 milímetros ± 5%, o bien, incrementarse hasta un diámetro exterior de 139.7 milímetros en la parte inferior (5.5 pulgadas), es decir, formado de un tramo de sección troncocónica circular hueca.
b) La base tendrá una altura entre 290 y 432 milímetros (43 pulgadas) y su diámetro en la base será entre 290 y 432 milímetros (17 pulgadas). La base del poste debe ser troncocónica y de forma circular en una sola pieza.
c) La espiga para sujetar la luminaria tendrá una saliente de 70 milímetros como mínimo y 76 milímetros como máximo y un diámetro externo de 73 milímetros como mínimo y 75 milímetros como máximo.
d) La altura total mínima será de 3500 milímetros (11.5 pies) o según diseño en planos.
e) La altura será de 4877 milímetros como mínimo y 5181 milímetros (17.0 pies) como máximo en caso de requerirse postes de 5, 0 metros, según diseño en planos.
f) El poste contará con sus respectivos pernos de anclaje en forma de “L”. Serán 4 pernos de 19 milímetros por 457.2 milímetros como máximo y 14 milímetros por 300.0 milímetros como mínimo de longitud, con tuerca, contratuerca y doble arandela, los cuales deberán venir galvanizados 100% en caliente. Los pernos cuyo diámetro sea inferior a 16 milímetros y sus respectivas tuercas podrán someterse a un zincado en vez de galvanizado en caliente.
g) Tendrá caja de registro para conexiones y tornillos antivandálicos inoxidables.
h) El poste debe soportar, en promedio, un peso de luminaria de 18 Kilogramos.
i) Podrá venir recubierto con 2.5 milímetros de material aislante Clase II del tipo poliamida con fibra de vidrio, pigmentada en la masa de color negro (RAL 9011), con tratamiento tropicalizado de garantía contra el envejecimiento por radiación ultravioleta.
j) Cada poste deberá utilizar una guía o plantilla durante el proceso de instalación de los pernos de anclaje, que puede ser desechable.
6.3.5.3 Especificaciones generales:
a) En el diseño del proyecto de iluminación, se incluirán detalles de la espiga de sujeción de la luminaria, del poste, la base, los pernos de anclaje, la caja de conexiones, la tapa de seguridad, el medio de acceso de los cables de alimentación a la base del poste entre otras cosas.
b) La garantía que tendrán los materiales ofrecidos será de al menos 2 años.
c) El producto debe tener certificado de calidad de un ente reconocido en nivel internacional.
d) El oferente deberá considerar todos los aspectos relacionados con el peso del equipo por instalar: el personal de mantenimiento, la fuerza y velocidad de vientos, actividad sísmica y otros factores que se consideren relevantes para preservar la integridad de los postes; todo conforme lo establecen los códigos, normas y/o reglamentos, nacionales e internacionales, que rigen esa materia y que se encuentran vigentes a la fecha de presentar la oferta.
e) Junto con el diseño del Proyecto de Iluminación se entregará llena la Planilla Datos técnicos garantizados que se indica a continuación:
Ítem | Descripción | Unidad | Solicitado | Ofrecido
1 | Condiciones generales | | |
| 1.1 Representante | | |
| 1.2 País de origen | | |
| 1.3 Fabricante | | |
| 1.4 Número de catálogo | | |
| 1.5 Normas de fabricación | | |
| | | |
| | | |
2 | Características Técnicas | | |
2.1 | Cuerpo de luminaria | | |
| 2.1.1 Material | | Aluminio |
| 2.1.2 Proceso de fabricación | | Inyectado preferiblemente |
| 2.1.3 Espesor (promedio) | Mm | |
| 2.1.4 Color | | |
| 2.1.5 Para usar con poste (∅ exterior) | Mm | 76,2 |
| 2.1.6 Fabricante | | |
| | | |
2.2 | Balastro (+) | | |
| 2.2.1 Tensión nominal | Voltios | 240 |
| 2.2.2 Tipo de circuito | | HX-HPF |
| 2.2.3 Factor de Potencia mínimo | % | 90 |
| 2.2.4 Regulación del voltaje de línea | % | ±5 |
| 2.2.5 Corriente de línea (Máxima) | | |
| a. Operación | Amperios | 0.83 |
| b. Circuito Abierto | Amperios | 1.40 |
| c. Arranque | Amperios | 1.00 |
| 2.2.6 Potencia de línea (máxima) | Watt | 188 |
| 2.2.7 Pérdida máximas | Watt | |
| 2.2.8 Fabricante | | |
| 2.2.9 Catálogo | | |
| | | |
2.3 | Lámpara (bombillo) sodio alta presión | | |
| 2.3.1 Potencia | Watt | 150 |
| 2.3.2 Tensión de operación | Voltios | 55 |
| 2.3.3 Tipo | | ED- 23½ |
| 2.3.4 Base | | Mogol |
| 2.3.5 Acabado | | Claro |
| 2.3.6 Lúmenes mantenidos (mín) | Lumen | 14.400 |
| 2.3.7 Vida promedio | Horas | 24.000 + |
| 2.3.8 Fabricante | | |
| 2.3.9 Catálogo | | |
| | | |
2.4 | Refractor Prismático | | |
| 2.4.1 Distribución | | IES-II |
| 2.4.2 Material | | Cristal (pyrex) o acrílico |
| 2.4.3 Fabricante | | |
| 2.4.4 Catálogo | | |
| | | |
2.5 | Control Fotoeléctrico | | |
| 2.5.1 Voltaje de línea | Voltios | 1207240 |
| 2.5.2 Rango de Voltaje o Operación | Voltios | 105 a 285 |
| 2.5.3 Frecuencia | Hertz | 60 |
| 2.5.4 Capacidad nominal | W/VA | 1000/1800 |
| 2.5.5 Conmutador Unipolar | | Una Vía y Normalmente cerrado |
| 2.5.6 Vida a Carga Nominal | ON/OFF | 5000 |
| 2.5.7 Nivel de Encendido | FC | 1.0 ± 0.25 |
| 2.5.8 Resistencia dieléctrica | Voltios | 5000 |
| 2.5.9 Pararrayos | | |
| 2.5.9.1 Tipo Cerrado | | Expulsión Encapsulado |
| 2.5.9.2 Formación de Arco | Voltios | 2000 mínimo |
| 2.5.9.3 Corriente subsiguiente | Amperio | 10000 |
| 2.5.10 Límites de Temperatura | °C | -55 a 70 |
| 2.5.11 Resistencia a la Humedad | % | 98 mínimo |
| 2.5.12 Características Mecánicas | | |
| 2.5.12.1 Cubierta | | Polipropileno estabilizado contra luz ultravioleta |
| 2.5.12.2 Chasis | | Fenólico moldeado por compresión |
| 2.5.12.3 Clavijas | | Bronce sólido, 3 polos, giro y traba (twistlock) |
| 2.5.12.4 Empaque | | Polietileno reticulado |
| 2.5.13 Consumo del relé (Máximo) | | |
| 2.5.13.1 a 120 V AC | Watt | 0.8 |
| 2.5.13.2 a 240 V AC | Watt | 3.2 |
| 2.5.14 Celda | | Sulfuro de Cadmio |
| 2.5.15 Grabado sobre el cobertor | | Iniciales CNFL |
| 2.5.16 Normas de fabricación | | |
| 2.5.17 Fabricante | | |
| 2.5.18 Catálogo | | |
| | | |
2.6 | Portalámparas | | |
| 2.6.1 Material | | Porcelana |
| 2.6.2 Tipo de entrada | | Mogúl |
| 2.6.3 Capacidad | Watt | 1500 |
| 2.6.4 Aislamiento | Voltios | 600 |
| 2.6.5 Terminales | Voltios | Tornillo |
5. DOCUMENTOS DE REFERENCIA
Se utilizaron los mismos anotados en Documentos aplicables
6. CONTROL DE CAMBIOS
APARTADO | DESCRIPCIÓN DEL CAMBIO
|
7. CONTROL DE ELABORACIÓN, REVISIÓN Y APROBACIÓN
ELABORO | DEPENDENCIA
Ing. Juan Vicente Bolaños Sequeria | CIEMI
Ing. Luis Fernando Andrés Jácome
Ing. Róger Méndez Víquez
Ing.Hansel Mora Monge
Ing. Erick Jiménez Mora
Ing. Carlos Runnebaum Madriz
Ing. Warner Pineda Rodríguez
Lic. Jorge Chaverry Ramírez
Ing. Roy Guzmán Ramírez CNFL | CNFL
Ing. Giovanni Barrantes Zúñiga CNFL
Ing. Rafael Alpízar Salas /ICE | ICE
Ing. José Monturiol Le Roy / ICE
Ing. Jorge González Calderón /ICE
Ing. Luis Ulloa Peñaranda / ICE
REVISO | FIRMA | FECHA
Jesús Sánchez Ruiz UNEN SERVICIO AL CLIENTE | |
APROBÓ | FIRMA | FECHA
MBA. Carlos López Molina UEN Servicio al Cliente Electricidad- ICE | |
Ing. José Joaquín Azofeifa Saavedra Subgerencia Sector Electricidad | |
Ing. Pedro Pablo Quirós Cortés Presidente Ejecutivo del ICE con Recargo de la Gerencia General | |
