Artículo 10- Reubicación de infraestructura de soporte en vía pública.
Para toda solicitud de reubicación o retiro de infraestructura de soporte (postes o retenidas), es necesario que el interesado tramite un estudio de ingeniería, cumpliendo los requisitos técnicos y administrativos establecidos para tal fin según el reglamento de servicios vigente. La reubicación de infraestructura de soporte en vía dependerá del resultado del estudio de ingeniería y su ejecución estará sujeta a la inclusión de las obras en los planes de inversión correspondientes y su respectiva asignación presupuestaria.
Cada solicitud se analizará desde el ámbito técnico y legal, tomando como base el plano de catastro, la certificación literal de la propiedad (en caso de que aplique), alineamiento municipal y vial, en caso de las vías nacionales, el alineamiento emitido por el COSEVI.
La reubicación de infraestructura de soporte en vía pública correrá por cuenta y costo de JASEC bajo los siguientes escenarios:
a. Cuando se demuestre que se incumpla con los lineamientos técnicos Ley Nº 7600, Ley de Igualdad de Oportunidades para las Personas con Discapacidad.
b. Cuando se determine que existe riesgo para la seguridad de la vida, la propiedad y la prestación de servicio de distribución de energía eléctrica, catalogadas como fortuitas o de fuerza mayor fuera del control de la institución.
c. Cuando exista una orden expresa de la autoridad administrativa competente u otros casos no contemplados en esta política previa autorización de la Autoridad Reguladora de los Servicios Públicos.
La reubicación de infraestructura de soporte en vía pública correrá por cuenta y costo del interesado bajo los siguientes escenarios:
a. Cuando existe proyectos de construcción, ampliación o modificación a la red vial nacional promovida, ejecutadas o contratadas por Ministerio de Obras Públicas y Transportes (MOPT), Consejo Nacional de Vialidad (COSEVI) dados en concesión, los costos asociados a: reubicación de líneas, construcción de líneas nuevas y de alumbrado público deben ser asumidas por el concesionario, incluidos los costos de supervisión y energización de las obras.
b. Cuando existe proyectos de construcción, ampliación o modificación a la red vial de las vías cantonales o nacionales ejecutadas por Municipalidades, Ministerio de Obras Públicas y Transportes (MOPT), Consejo Nacional de Vialidad (COSEVI) o subcontratadas mediante procesos licitatorios de obra pública donde la reubicación de la red.
c. Cuando existe proyectos de desarrollo de vivienda o desarrollo agrario promovidos por: el Ministerio de Vivienda y Asentamientos Humanos (MIVAH), Instituto de Desarrollo Rural (INDER), Instituto Nacional de Vivienda y Urbanismo (INVU), Banco Hipotecario de la Vivienda (BANHVI).
d. Cuando existe un requerimiento particular, proyecto de desarrollo privado, llámese urbanización, condominio, segregación de fincas, edificios comerciales, edificios habitacionales o viviendas, en la cual la infraestructura de JASEC genera algún tipo de afectación a las propiedades, los costos totales de la reubicación, supervisión y energización de la obra correrá por cuenta del interesado.
