Artículo 11- Instalación de Transformadores.
Para toda solicitud de instalación de transformadores, es necesario que el interesado tramite un estudio de ingeniería, cumpliendo los requisitos técnicos y administrativos establecidos para tal fin, según el reglamento de servicios vigente, dicha instalación dependerá del resultado del estudio.
La instalación de transformadores correrá por parte de JASEC bajo los siguientes escenarios:
a. Cuando el interesado solicite un servicio eléctrico de baja tensión con una demanda estimada hasta 50KVA monofásico o 75KVA trifásico bastará con que exista capacidad eléctrica en la red de distribución para que JASEC brinde el servicio.
b. Cuando el interesado solicite un servicio eléctrico de baja tensión con una demanda estimada hasta 50KVA monofásico o 75KVA trifásico, y no exista capacidad en la red de distribución, correrá por cuenta de JASEC realizar la mejora en capacidad de transformación, que debe ser contemplado en el plan de inversión anual.
La instalación de transformadores correrá por parte de un particular bajo los siguientes escenarios:
a. En el caso que un interesado solicite un servicio eléctrico de baja tensión donde sea necesario la instalación de un transformador o un banco de transformadores, los costos de la instalación de transformador(s) y la adecuación de la red deben ser asumidos por el particular, por lo que debe contratar una empresa autorizada por JASEC para el desarrollo de obras electromecánicas.
Lo anterior en acatamiento en el artículo 124, de la AR-NT-SUCOM, "Supervisión de la comercialización del suministro eléctrico en baja y media tensión" que establece lo siguiente:
"La instalación y costo de los transformadores ante la solicitud de servicio se regirá por las siguientes reglas:
. En el caso de que un interesado solicite un servicio a baja tensión, con una demanda estimada menor a 50 kVA monofásica o 75 kVA trifásica, bastará con que exista capacidad eléctrica en la red de la empresa distribuidora para que se le brinde el servicio. El interesado debe suplir el montaje requerido para albergar los transformadores, los cuales correrán por cuenta de la empresa eléctrica. El interesado además debe brindar acceso a la empresa eléctrica al lugar en donde se instalen los transformadores.
Para el caso de los servicios a media tensión, el interesado deberá suministrar los transformadores, siendo además responsable de su mantenimiento. La empresa eléctrica es responsable únicamente de proveer los conductores de acometida y equipo conexo
En ambos casos, de no contarse con capacidad eléctrica, la empresa no está obligada a brindar el servicio, salvo que el interesado corra con los gastos de adecuación de la red de acuerdo con lo indicado en el artículo 123 de esta norma."
