Artículo 12- Donación de transformadores:
JASEC recibirá como donación transformadores con una capacidad menor a 50KVA monofásicos y bancos de transformadores menores a una capacidad menores de 75 KVA únicamente si son nuevos, no pueden ser usados, ni reconstruidos y los mismos deben hacer cumplido con las pruebas y requerimientos técnicos establecidos por JASEC.
Los transformadores instalados en propiedad privada, según lo indica el artículo 124 de la Norma SUCOM, el interesado debe suministrar los transformadores y su debido mantenimiento, los mismos deben ser nuevos y cumplir con las pruebas y requerimiento técnicos establecidos por JASEC. Cabe destacar que en estos transformadores por ningún motivo la JASEC realizará mantenimiento y tampoco recibirá bajo la figura de donación.
