Artículo 6- Reubicaciones de poste y/o retenida en vía pública.
Las solicitudes por este tipo de obras pueden realizadas por JASEC o por su naturaleza e interés del particular pueden ser ejecutadas por el interesado.
a. Obras realizadas por JASEC.
Estas obras son realizadas y cubiertas en su totalidad por JASEC, al tratarse de un interés
público teniendo como base de fundamento:
. Ley 7600: Ley de Igualdad de Oportunidades para las Personas con Discapacidad.
. Ampliación vial.
. Riesgo de infraestructura.
b. Solicitud del abonado.
A solicitud del abonado por conveniencia particular (ejemplo: segregación de una propiedad y luego de esto la ubicación del poste afecta entradas, accesos, etc.. esta se da por interés particular del abonado y debe ser cubierto por el mismo), esto debido a que no está contemplado en las obras de inversión de la distribuidora.
El interesado deberá realizar este tipo de obras por medio de una empresa particular autorizada por JASEC, en donde JASEC supervisará la obra de acuerdo a lo indicado en el estudio de ingeniería y el particular deberá cancelar el 3% establecido para cubrir los costos de inspección y supervisión de JASEC, al ser una obra de conexión o que interviene la red de distribución eléctrica.
