Artículo 7- Extensiones de línea mayores a un kilómetro sobre vía pública.
Las obras referentes a extensiones de línea mayores a un kilómetro sobre vía pública, se regula según el artículo 123, inciso A, de la AR-NT-SUCOM, "Supervisión de la comercialización del suministro eléctrico en baja y media tensión" que establece lo siguiente:
"Cuando para otorgar un servicio eléctrico se requiera una extensión o adecuación de la red a media tensión de la empresa sobre vía pública, el abonado o usuario deberá correr con los gastos de la construcción de dicha extensión, de acuerdo con las siguientes reglas:
A. Si éstas no están dentro de los planes de expansión a corto plazo, ni en los programas de inversión de la empresa y además, no son rentables técnica y económicamente para ella, el costo de la obra correrá por cuenta del interesado o abonado.
Se incluye dentro de este apartado las obras de extensiones de línea primarias y secundarias mayores a 120 metros y menores a 1 Km sobre vía pública, que no estén contempladas en el plan de expansión a corto plazo, ni en los programas de inversión de la empresa y no son rentables técnicamente, ni económicamente, el costo de la obra es asumido totalmente por el interesado.
Las extensiones de línea primarias y secundarias mayores a 120 metros sobre vía pública, que no estén contempladas en el plan de expansión de la empresa, pero si son rentables
técnicamente, económicamente, o estratégicamente para la empresa el costo de la obra es asumido totalmente por JASEC. Esta definición de rentabilidad económica o técnica se establece en función de la dimensión de la obra a realizar considerando la cantidad de beneficiarios con el proyecto y buscando asegurar el retorno de las inversiones....... Lo anterior no aplica en casos que los proyectos sean condominios, urbanizaciones y segregaciones de propiedades destinados a su comercialización, por lo que el costo total de
la obra es asumido por el interesado...........................
